======================================================================
Chapter 9 Fire Protection and Life Safety Systems
======================================================================

Chapter 9 Fire Protection And Life Safety Systems - International Building Code (IBC)
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
CODES
Dashboard Codes I-CodesUnited StatesGlobalStandardsCommentariesResourcesTopicsPublisherCollections
Search Notes
Notes and Bookmarks
Project Tags
Sharing History
CODE INTELLIGENCE
AI Navigator
Quick Consult
New
Q&A Database
Compliance Calculators FAVORITES
Add titles to your favorites to access them here
LEARN MORE Features & Pricing
Solutions for Teams
Exams
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
menu
Menu
​Search 2024
International Building Code (IBC)
Ask AI Navigator code questions
Recent Searches
Recently Viewed Titles
2024 International Building Code (IBC)
Search by:
Titles
Content
Graphics (Beta)
Subscribe (14 days left)
Premium Trial
personal
Codes
/
I-Codes
/
2024 International Building Code (IBC)
Chapter 9 Fire Protection and Life Safety Systems
2024 International Building Code (IBC)
favorite_border
Version:
Aug 2024
Contents
Notes
Insights
Overview
Copyright
Preface
Chapter 1 Scope and Administration
Chapter 2 Definitions
Chapter 3 Occupancy Classification and Use
Chapter 4 Special Detailed Requirements Based on Occupancy and Use
Chapter 5 General Building Heights and Areas
Chapter 6 Types of Construction
Chapter 7 Fire and Smoke Protection Features
Chapter 8 Interior Finishes
Chapter 9 Fire Protection and Life Safety Systems
Section 901 General
Section 902 Fire Pump and Riser Room Size
Section 903 Automatic Sprinkler Systems
Section 904 Alternative Automatic Fire-Extinguishing Systems
Section 905 Standpipe Systems
Section 906 Portable Fire Extinguishers
Section 907 Fire Alarm and Detection Systems
Section 908 Emergency Alarm Systems
Section 909 Smoke Control Systems
Section 910 Smoke and Heat Removal
Section 911 Fire Command Center
Section 912 Fire Department Connections
Section 913 Fire Pumps
Section 914 Emergency Responder Safety Features
Section 915 Carbon Monoxide (Co) Detection
Section 916 Gas Detection Systems
Section 917 Mass Notification Systems
Section 918 Emergency Responder Communication Coverage
Chapter 10 Means of Egress
Chapter 11 Accessibility
Chapter 12 Interior Environment
Chapter 13 Energy Efficiency
Chapter 14 Exterior Walls
Chapter 15 Roof Assemblies and Rooftop Structures
Chapter 16 Structural Design
Chapter 17 Special Inspections and Tests
Chapter 18 Soils and Foundations
Chapter 19 Concrete
Chapter 20 Aluminum
Chapter 21 Masonry
Chapter 22 Steel
Chapter 23 Wood
Chapter 24 Glass and Glazing
Chapter 25 Gypsum Panel Products and Plaster
Chapter 26 Plastic
Chapter 27 Electrical
Chapter 28 Mechanical Systems
Chapter 29 Plumbing Systems
Chapter 30 Elevators and Conveying Systems
Chapter 31 Special Construction
Chapter 32 Encroachments Into the Public Right-Of-Way
Chapter 33 Safeguards During Construction
Chapter 34 Reserved
Chapter 35 Referenced Standards
Appendix A Employee Qualifications
Appendix B Board of Appeals
Appendix C Group U—Agricultural Buildings
Appendix D Fire Districts
[BE] Appendix E Supplementary Accessibility Requirements
Appendix F Rodentproofing
Appendix G Flood-Resistant Construction
Appendix H Signs
Appendix I Patio Covers
Appendix J Grading
Appendix K Administrative Provisions
Appendix L Earthquake Recording Instrumentation
Appendix M Tsunami-Generated Flood Hazards
Appendix N Replicable Buildings
[A] Appendix O Performance-Based Application
Appendix P Sleeping Lofts
Index
Content Updates—Version 2.0
Open Link Open Link In New Tab Copy Link
Chapter 9 Fire Protection and Life Safety Systems
User notes:
About this chapter:
Chapter 9 prescribes the minimum requirements for active fire protection equipment systems to perform the functions of detecting a fire, alerting the occupants or fire department of a fire emergency, mass notification, gas detection, controlling smoke and controlling or extinguishing the fire. Generally, the requirements are based on the occupancy, the height and the area of the building, because these are the factors that most affect firefighting capabilities and the relative hazard of a specific building or portion thereof. This chapter parallels and is substantially duplicated in Chapter 9 of the International Fire Code®.
Section 901 General
CDP
INSIGHTS
INSIGHTS (1)
901.1 Scope.
CDP
The provisions of this chapter shall specify where fire protection and life safety systems are required and shall apply to the design, installation and operation of fire protection and life safety systems.
901.2 Fire protection systems.
Fire protection and life safety systems shall be installed, repaired, operated and maintained in accordance with this code and the International Fire Code.Any fire protection or life safety system for which an exception or reduction to the provisions of this code has been granted shall be considered to be a required system.Exception: Any fire protection or life safety system or portion thereof not required by this code shall be permitted to be installed for partial or complete protection provided that such system meets the requirements of this code.
901.3 Modifications.
Persons shall not remove or modify any fire protection system installed or maintained under the provisions of this code or the International Fire Code without approval by the building official.
901.4 Threads.
INSIGHTS
Threads provided for fire department connections to automatic sprinkler systems, standpipes, yard hydrants or any other fire hose connection shall be compatible with the connections used by the local fire department. INSIGHTS (2)
901.5 Acceptance tests.
Fire protection systems shall be tested in accordance with the requirements of this code and the International Fire Code. Where required, the tests shall be conducted in the presence of the building official. Tests required by this code, the International Fire Code and the standards listed in this code shall be conducted at the expense of the owner or the owner’s authorized agent. It shall be unlawful to occupy portions of a structure until the required fire protection systems within that portion of the structure have been tested and approved.
901.6 Supervisory service.
INSIGHTS
Where required, fire protection systems shall be monitored by an approved supervising station in accordance with NFPA 72. INSIGHTS (2)
901.6.1 Automatic sprinkler systems.
INSIGHTS
Automatic sprinkler systems shall be monitored by an approved supervising station.Exceptions: 1.A supervising station is not required for automatic sprinkler systems protecting one- and two-family dwellings.2.Limited area systems in accordance with Section 903.3.8. INSIGHTS (2)
901.6.2 Fire alarm systems.
INSIGHTS
Fire alarm systems required by the provisions of Section 907.2 of this code and Sections 907.2 and 907.9 of the International Fire Code shall be monitored by an approved supervising station in accordance with Section 907.6.6 of this code.Exceptions: 1.Single- and multiple-station smoke alarms required by Section 907.2.11.2.Smoke detectors in Group I-3 occupancies.3.Supervisory service is not required for automatic sprinkler systems in one- and two-family dwellings. INSIGHTS (2)
901.6.3 Group H.
INSIGHTS
Supervision and monitoring of emergency alarm, detection and automatic fire-extinguishing systems in Group H occupancies shall be in accordance with the International Fire Code. INSIGHTS (2)
901.7 Fire areas.
CDP
INSIGHTS
Where buildings, or portions thereof, are divided into fire areas so as not to exceed the limits established for requiring a fire protection system in accordance with this chapter, such fire areas shall be separated by fire walls constructed in accordance with Section 706, fire barriers constructed in accordance with Section 707, or horizontal assemblies constructed in accordance with Section 711, or a combination thereof having a fire-resistance rating of not less than that determined in accordance with Section 707.3.10. INSIGHTS (1)
Section 902 Fire Pump and Riser Room Size
[F] 902.1 Pump and riser room size.
Where provided, fire pump rooms and automatic sprinkler system riser rooms shall be designed with adequate space for all equipment necessary for the installation, as defined by the manufacturer, with sufficient working room around the stationary equipment. Clearances around equipment to elements of permanent construction, including other installed equipment and appliances, shall be sufficient to allow inspection, service, repair or replacement without removing such elements of permanent construction or disabling the function of a required fire-resistance-rated assembly. Fire pump and automatic sprinkler system riser rooms shall be provided with doors and unobstructed passageways large enough to allow removal of the largest piece of equipment.
[F] 902.1.1 Access.
Automatic sprinkler system risers, fire pumps and controllers shall be provided with ready access. Where located in a fire pump room or automatic sprinkler system riser room, the door shall be permitted to be locked provided that the key is available at all times.
[F] 902.1.2 Marking on access doors.
Access doors for automatic sprinkler system riser rooms and fire pump rooms shall be labeled with an approved sign. The lettering shall be in contrasting color to the background. Letters shall have a minimum height of 2 inches (51 mm) with a minimum stroke of 3/8 inch (10 mm).
[F] 902.1.3 Environment.
Automatic sprinkler system riser rooms and fire pump rooms shall be maintained at a temperature of not less than 40°F (4°C). Heating units shall be permanently installed.
[F] 902.1.4 Lighting.
Permanently installed artificial illumination shall be provided in the automatic sprinkler system riser rooms and fire pump rooms.
Section 903 Automatic Sprinkler Systems
CDP
INSIGHTS
INSIGHTS (2)
[F] 903.1 General.
INSIGHTS
Automatic sprinkler systems shall comply with this section. INSIGHTS (2)
[F] 903.1.1 Alternative protection.
Alternative automatic fire-extinguishing systems complying with Section 904 shall be permitted instead of automatic sprinkler system protection where recognized by the applicable standard and approved by the fire code official.
[F] 903.2 Where required.
CDP
INSIGHTS
Approved automatic sprinkler systems in new buildings and structures shall be provided in the locations described in Sections 903.2.1 through 903.2.12.Exception: Spaces or areas in telecommunications buildings used exclusively for telecommunications equipment, associated electrical power distribution equipment, batteries not required to have an automatic sprinkler system by Section 1207 of the International Fire Code for energy storage systems and standby engines, provided that those spaces or areas are equipped throughout with an automatic smoke detection system in accordance with Section 907.2 and are separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or not less than 2-hour horizontal assemblies constructed in accordance with Section 711, or both. INSIGHTS (3)
[F] 903.2.1 Group A.
INSIGHTS
An automatic sprinkler system shall be provided throughout buildings and portions thereof used as Group A occupancies as provided in this section. INSIGHTS (2)
[F] 903.2.1.1 Group A-1.
INSIGHTS
An automatic sprinkler system shall be provided throughout stories containing Group A-1 occupancies and throughout all stories from the Group A-1 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:1.The fire area exceeds 12,000 square feet (1115 m2).2.The fire area has an occupant load of 300 or more.3.The fire area is located on a floor other than a level of exit discharge serving such occupancies.4.The fire area contains a multitheater complex. INSIGHTS (1)
[F] 903.2.1.2 Group A-2.
INSIGHTS
An automatic sprinkler system shall be provided throughout stories containing Group A-2 occupancies and throughout all stories from the Group A-2 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:1.The fire area exceeds 5,000 square feet (464 m2).2.The fire area has an occupant load of 100 or more.3.The fire area is located on a floor other than a level of exit discharge serving such occupancies. INSIGHTS (1)
[F] 903.2.1.3 Group A-3.
INSIGHTS
An automatic sprinkler system shall be provided throughout stories containing Group A-3 occupancies and throughout all stories from the Group A-3 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:1.The fire area exceeds 12,000 square feet (1115 m2).2.The fire area has an occupant load of 300 or more.3.The fire area is located on a floor other than a level of exit discharge serving such occupancies. INSIGHTS (2)
[F] 903.2.1.4 Group A-4.
INSIGHTS
An automatic sprinkler system shall be provided throughout stories containing Group A-4 occupancies and throughout all stories from the Group A-4 occupancy to and including the levels of exit discharge serving that occupancy where one of the following conditions exists:1.The fire area exceeds 12,000 square feet (1115 m2).2.The fire area has an occupant load of 300 or more.3.The fire area is located on a floor other than a level of exit discharge serving such occupancies. INSIGHTS (1)
[F] 903.2.1.5 Group A-5.
INSIGHTS
An automatic sprinkler system shall be provided for all enclosed Group A-5 accessory use areas in excess of 1,000 square feet (93 m2). INSIGHTS (1)
[F] 903.2.1.5.1 Spaces under grandstands or bleachers.
Enclosed spaces under grandstands or bleachers shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 where either of the following exist:1.The enclosed area is 1,000 square feet (93 m2) or less and is not constructed in accordance with Section 1030.1.1.1.2.The enclosed area exceeds 1,000 square feet (93 m2).
[F] 903.2.1.6 Assembly occupancies on roofs.
CDP
INSIGHTS
Where an occupiable roof has an assembly occupancy with an occupant load exceeding 100 for Group A-2 and 300 for other Group A occupancies, all floors between the occupiable roof and the level of exit discharge shall be equipped with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.Exception: Open parking garages of Type I or Type II construction. INSIGHTS (1)
[F] 903.2.1.7 Multiple fire areas.
An automatic sprinkler system shall be provided where multiple fire areas of Group A-1, A-2, A-3 or A-4 occupancies share exit or exit access components and the combined occupant load of theses fire areas is 300 or more.
[F] 903.2.2 Group B.
CDP
INSIGHTS
An automatic sprinkler system shall be provided for Group B occupancies as required in Sections 903.2.2.1 and 903.2.2.2.
INSIGHTS (2)
[F] 903.2.2.1 Ambulatory care facilities.
An automatic sprinkler system shall be installed throughout the entire floor containing an ambulatory care facility where either of the following conditions exist at any time:1.Four or more care recipients are incapable of self-preservation.2.One or more care recipients that are incapable of self-preservation are located at other than the level of exit discharge serving such a facility. In buildings where ambulatory care is provided on levels other than the level of exit discharge, an automatic sprinkler system shall be installed throughout the entire floor as well as all floors below where such care is provided, and all floors between the level of ambulatory care and the nearest level of exit discharge, the level of exit discharge, and all floors below the level of exit discharge.Exception: Floors classified as an open parking garage are not required to be sprinklered.
[F] 903.2.2.2 Laboratories involving testing, research and development.
INSIGHTS
An automatic sprinkler system shall be installed throughout the fire areas utilized for the research and development or testing of lithium-ion or lithium metal batteries.
INSIGHTS (2)
[F] 903.2.3 Group E.
CDP
INSIGHTS
An automatic sprinkler system shall be provided for Group E occupancies as follows:1.Throughout all Group E fire areas greater than 12,000 square feet (1115 m2) in area.2.The Group E fire area is located on a floor other than a level of exit discharge serving such occupancies.Exception: In buildings where every classroom has not fewer than one exterior exit door at ground level, an automatic sprinkler system is not required in any area below the lowest level of exit discharge serving that area.3.The Group E fire area has an occupant load of 300 or more. INSIGHTS (1)
[F] 903.2.4 Group F-1.
CDP
INSIGHTS
An automatic sprinkler system shall be provided throughout all buildings containing a Group F-1 occupancy where one of the following conditions exists:1.A Group F-1 fire area exceeds 12,000 square feet (1115 m2).2.A Group F-1 fire area is located more than three stories above grade plane.3.The combined area of all Group F-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2). 4. A Group F-1 occupancy is used to manufacture lithium-ion or lithium metal batteries.
5. A Group F-1 occupancy is used to manufacture vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries where the batteries are installed as part of the manufacturing process.
INSIGHTS (3)
[F] 903.2.4.1 Woodworking operations.
An automatic sprinkler system shall be provided throughout all Group F-1 occupancy fire areas that contain woodworking operations in excess of 2,500 square feet (232 m2) in area that generate finely divided combustible waste or use finely divided combustible materials.
[F] 903.2.4.2 Group F-1 distilled spirits.
An automatic sprinkler system shall be provided throughout a Group F-1 fire area used for the manufacture of distilled spirits.
[F] 903.2.4.3 Group F-1 upholstered furniture or mattresses.
An automatic sprinkler system shall be provided throughout a Group F-1 fire area that exceeds 2,500 square feet (232 m2) used for the manufacture of upholstered furniture or mattresses.
[F] 903.2.5 Group H.
Automatic sprinkler systems shall be provided in high-hazard occupancies as required in Sections 903.2.5.1 through 903.2.5.3.
[F] 903.2.5.1 General.
INSIGHTS
An automatic sprinkler system shall be installed in Group H occupancies. INSIGHTS (1)
[F] 903.2.5.2 Group H-5 occupancies.
INSIGHTS
An automatic sprinkler system shall be installed throughout buildings containing Group H-5 occupancies. The design of the automatic sprinkler system shall be not less than that required by this code for the occupancy hazard classifications in accordance with Table 903.2.5.2.Where the design area of the automatic sprinkler system consists of a corridor protected by one row of sprinklers, the maximum number of sprinklers required to be calculated is 13. INSIGHTS (2)
[F] TABLE 903.2.5.2 GROUP H-5 AUTOMATIC SPRINKLER SYSTEM DESIGN CRITERIA
LOCATION
OCCUPANCY HAZARD CLASSIFICATION
Fabrication areas Ordinary Hazard Group 2
Service corridors Ordinary Hazard Group 2
Storage rooms without dispensing Ordinary Hazard Group 2
Storage rooms with dispensing Extra Hazard Group 2
Corridors Ordinary Hazard Group 2
[F] 903.2.5.3 Pyroxylin plastics.
An automatic sprinkler system shall be provided in buildings, or portions thereof, where cellulose nitrate film or pyroxylin plastics are manufactured, stored or handled in quantities exceeding 100 pounds (45 kg).
[F] 903.2.6 Group I.
INSIGHTS
An automatic sprinkler system shall be provided throughout buildings with a Group I fire area.Exceptions:
1.An automatic sprinkler system installed in accordance with Section 903.3.1.2 shall be permitted in Group I-1, Condition 1 facilities.2.An automatic sprinkler system is not required where Group I-4 day care facilities are at the level of exit discharge and where every room where care is provided has not fewer than one exterior exit door.3.In buildings where Group I-4 day care is provided on levels other than the level of exit discharge, an automatic sprinkler system in accordance with Section 903.3.1.1 shall be installed on the entire floor where care is provided, all floors between the level of care and the level of exit discharge, and all floors below the level of exit discharge other than areas classified as an open parking garage. INSIGHTS (2)
[F] 903.2.7 Group M.
CDP
INSIGHTS
An automatic sprinkler system shall be provided throughout buildings containing a Group M occupancy where one of the following conditions exists:1.A Group M fire area exceeds 12,000 square feet (1115 m2).2.A Group M fire area is located more than three stories above grade plane.3.The combined area of all Group M fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2). INSIGHTS (3)
[F] 903.2.7.1 High-piled storage.
An automatic sprinkler system shall be provided in accordance with the International Fire Code in all buildings of Group M where storage of merchandise is in high-piled or rack storage arrays.
[F] 903.2.7.2 Group M upholstered furniture or mattresses.
An automatic sprinkler system shall be provided throughout a Group M fire area where the area used for the display and sale of upholstered furniture or mattresses exceeds 5,000 square feet (464 m2).
[F] 903.2.7.3 Lithium-ion or lithium metal battery storage.
INSIGHTS
An automatic sprinkler system shall be provided in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries by Section 320 of the International Fire Code or Chapter 32 of the International Fire Code. INSIGHTS (2)
[F] 903.2.8 Group R.
CDP
INSIGHTS
An automatic sprinkler system installed in accordance with Section 903.3 shall be provided throughout all buildings with a Group R fire area. INSIGHTS (1)
[F] 903.2.8.1 Group R-3.
CDP
An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-3 occupancies.
[F] 903.2.8.2 Group R-4, Condition 1.
CDP
An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in Group R-4, Condition 1 occupancies.
[F] 903.2.8.3 Care facilities.
CDP
INSIGHTS
An automatic sprinkler system installed in accordance with Section 903.3.1.3 shall be permitted in care facilities with five or fewer individuals in a single-family dwelling. INSIGHTS (2)
[F] 903.2.9 Group S-1.
INSIGHTS
An automatic sprinkler system shall be provided throughout all buildings containing a Group S-1 occupancy where one of the following conditions exists:1.A Group S-1 fire area exceeds 12,000 square feet (1115 m2).2.A Group S-1 fire area is located more than three stories above grade plane.3.The combined area of all Group S-1 fire areas on all floors, including any mezzanines, exceeds 24,000 square feet (2230 m2).4.A Group S-1 fire area used for the storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2). 5. A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2).
INSIGHTS (3)
[F] 903.2.9.1 Repair garages.
INSIGHTS
An automatic sprinkler system shall be provided throughout all buildings used as repair garages in accordance with Section 406, as shown:1.Buildings having two or more stories above grade plane, including basements, with a fire area containing a repair garage exceeding 10,000 square feet (929 m2).2.Buildings not more than one story above grade plane, with a fire area containing a repair garage exceeding 12,000 square feet (1115 m2).3.Buildings with repair garages servicing vehicles parked in basements.4.A Group S-1 fire area used for the repair of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2). 5. A Group S-1 fire area used for the storage of lithium-ion or lithium metal powered vehicles where the fire area exceeds 500 square feet (46.4 m2).
INSIGHTS (3)
[F] 903.2.9.2 Bulk storage of tires.
CDP
Buildings and structures where the area for the storage of tires exceeds 20,000 cubic feet (566 m3) shall be equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1.
[F] 903.2.9.3 Group S-1 Distilled spirits or wine.
An automatic sprinkler system shall be provided throughout a Group S-1 fire area used for the bulk storage of distilled spirits or wine.
[F] 903.2.9.4 Group S-1 upholstered furniture and mattresses.
CDP
An automatic sprinkler system shall be provided throughout a Group S-1 fire area where the area used for the storage of upholstered furniture or mattresses exceeds 2,500 square feet (232 m2).Exception: Self-service storage facilities not greater than one story above grade plane where all storage spaces can be accessed directly from the exterior.
[F] 903.2.10 Group S-2 parking garages.
CDP
INSIGHTS
An automatic sprinkler system shall be provided throughout buildings classified as parking garages where any of the following conditions exists:1.Where the fire area of the enclosed parking garage in accordance with Section 406.6 exceeds 12,000 square feet (1115 m2).2.Where the enclosed parking garage in accordance with Section 406.6 is located beneath other groups.Exception : Enclosed parking garages located beneath Group R-3 occupancies.3.Where the fire area of the open parking garage in accordance with Section 406.5 exceeds 48,000 square feet (4460 m2). INSIGHTS (1)
[F] 903.2.10.1 Commercial parking garages.
An automatic sprinkler system shall be provided throughout buildings used for storage of commercial motor vehicles where the fire area exceeds 5,000 square feet (464 m2).
[F] 903.2.10.2 Mechanical-access enclosed parking garages.
An approved automatic sprinkler system shall be provided throughout buildings used for the storage of motor vehicles in a mechanical-access enclosed parking garage. The portion of the building that contains the mechanical-access enclosed parking garage shall be protected with a specially engineered automatic sprinkler system.
[F] 903.2.11 Specific building areas and hazards.
In all occupancies other than Group U, an automatic sprinkler system shall be installed for building design or hazards in the locations set forth in Sections 903.2.11.1 through 903.2.11.6.
[F] 903.2.11.1 Stories without openings.
INSIGHTS
An automatic sprinkler system shall be installed throughout all stories, including basements, of all buildings where the floor area exceeds 1,500 square feet (139.4 m2) and where the story does not comply with the following criteria for exterior wall openings:1.Openings below grade that lead directly to ground level by an exterior stairway complying with Section 1011 or an outside ramp complying with Section 1012. Openings shall be located in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm).2.Openings entirely above the adjoining ground level totaling not less than 20 square feet (1.86 m2) in each 50 linear feet (15 240 mm), or fraction thereof, of exterior wall in the story on not fewer than one side. The required openings shall be distributed such that the lineal distance between adjacent openings does not exceed 50 feet (15 240 mm). The height of the bottom of the clear opening shall not exceed 44 inches (1118 mm) measured from the floor. INSIGHTS (2)
[F] 903.2.11.1.1 Opening dimensions and access.
Openings shall have a minimum dimension of not less than 30 inches (762 mm). Access to such openings shall be provided for the fire department from the exterior and shall not be obstructed in a manner such that firefighting or rescue cannot be accomplished from the exterior.
[F] 903.2.11.1.2 Openings on one side only.
Where openings in a story are provided on only one side and the opposite wall of such story is more than 75 feet (22 860 mm) from such openings, the story shall be equipped throughout with an approved automatic sprinkler system, or openings shall be provided on not fewer than two sides of the story.
[F] 903.2.11.1.3 Basements.
Where any portion of a basement is located more than 75 feet (22 860 mm) from openings required by Section 903.2.11.1, or where walls, partitions or other obstructions are installed that restrict the application of water from hose streams, the basement shall be equipped throughout with an approved automatic sprinkler system.
[F] 903.2.11.2 Rubbish and linen chutes.
An automatic sprinkler system shall be installed at the top of rubbish and linen chutes and in their terminal rooms. Chutes shall have additional sprinkler heads installed at alternate floors and at the lowest intake. Where a rubbish chute extends through a building more than one floor below the lowest intake, the extension shall have sprinklers installed that are recessed from the drop area of the chute and protected from freezing in accordance with Section 903.3.1.1. Such sprinklers shall be installed at alternate floors, beginning with the second level below the last intake and ending with the floor above the discharge. Access to sprinklers in chutes shall be provided for servicing.
[F] 903.2.11.3 Buildings 55 feet or more in height.
INSIGHTS
An automatic sprinkler system shall be installed throughout buildings that have one or more stories with an occupant load of 30 or more located 55 feet (16 764 mm) or more above the lowest level of fire department vehicle access, measured to the finished floor.Exception: Occupancies in Group F-2. INSIGHTS (1)
[F] 903.2.11.4 Ducts conveying hazardous exhausts.
CDP
Where required by the International Mechanical Code, automatic sprinklers shall be provided in ducts conveying hazardous exhaust or flammable or combustible materials.Exception: Ducts where the largest cross-sectional diameter of the duct is less than 10 inches (254 mm).
[F] 903.2.11.5 Commercial cooking operations.
An automatic sprinkler system shall be installed in commercial kitchen exhaust hood and duct systems where an automatic sprinkler system is used to comply with Section 904.
[F] 903.2.11.6 Other required fire protection systems.
INSIGHTS
In addition to the requirements of Section 903.2, the provisions indicated in Table 903.2.11.6 require the installation of a fire protection system for certain buildings and areas. INSIGHTS (2)
[F] TABLE 903.2.11.6 ADDITIONAL REQUIRED PROTECTION SYSTEMS
SECTION
SUBJECT
402.5, 402.6.2 Covered and open mall buildings
403.3
High-rise buildings
404.3
Atriums
405.3
Underground structures
407.7
Group I-2
410.6
Stages
411.3
Special amusement buildings
412.2.4
Airport traffic control towers
412.3.6, 412.3.6.1, 412.5.6 Aircraft hangars
415.11.11
Group H-5 HPM exhaust ducts
416.5
Flammable finishes
417.4
Drying rooms
424.3
Play structures
428
Buildings containing laboratory suites
507
Unlimited area buildings
508.5.7
Live/work units
509.4
Incidental uses
1030.6.2.3
Smoke-protected assembly seating
IFC
Automatic sprinkler system requirements as set forth in Section 903.2.11.6 of the International Fire Code
[F] 903.2.12 During construction.
Automatic sprinkler systems required during construction, alteration and demolition operations shall be provided in accordance with Chapter 33 of the International Fire Code.
[F] 903.3 Installation requirements.
Automatic sprinkler systems shall be designed and installed in accordance with Sections 903.3.1 through 903.3.8.
[F] 903.3.1 Standards.
INSIGHTS
Automatic sprinkler systems shall be designed and installed in accordance with Section 903.3.1.1 unless otherwise permitted by Sections 903.3.1.2 and 903.3.1.3 and other chapters of this code, as applicable. INSIGHTS (2)
[F] 903.3.1.1 NFPA 13 sprinkler systems.
INSIGHTS
Where the provisions of this code require that a building or portion thereof be equipped throughout with an automatic sprinkler system in accordance with this section, sprinklers shall be installed throughout in accordance with NFPA 13 except as provided in Sections 903.3.1.1.1 through 903.3.1.1.3. INSIGHTS (3)
[F] 903.3.1.1.1 Exempt locations.
INSIGHTS
Automatic sprinklers shall not be required in the following rooms or areas where such rooms or areas are protected with an approved automatic fire detection system in accordance with Section 907.2 that will respond to visible or invisible particles of combustion. Sprinklers shall not be omitted from a room merely because it is damp, of fire-resistance-rated construction or contains electrical equipment. 1. A room or space where sprinklers constitute a serious life or fire hazard because of the nature of the contents, where approved by the fire code official. 2. Generator and transformer rooms separated from the remainder of the building by walls and floor/ceiling or roof/ceiling assemblies having a fire-resistance rating of not less than 2 hours. 3. Rooms or areas that are of noncombustible construction with wholly noncombustible contents. 4. Fire service access elevator machine rooms and machinery spaces. 5. Machine rooms, machinery spaces, control rooms and control spaces associated with occupant evacuation elevators designed in accordance with Section 3008. INSIGHTS (3)
[F] 903.3.1.1.2 Bathrooms.
CDP
In Group R occupancies sprinklers shall not be required in bathrooms that do not exceed 55 square feet (5 m2) in area and are located within individual dwelling units or sleeping units, provided that walls and ceilings, including the walls and ceilings behind a shower enclosure or tub, are of noncombustible or limited-combustible materials with a 15-minute thermal barrier rating.
[F] 903.3.1.1.3 Lithium-ion or lithium metal batteries.
CDP
INSIGHTS
Where automatic sprinkler systems are required by this code for areas containing lithium-ion or lithium metal batteries, the design of the system shall be based on a series of fire tests. Such tests shall be conducted or witnessed and reported by an approved testing laboratory involving test scenarios that address the range of variables associated with the intended arrangement of the hazards to be protected.
INSIGHTS (3)
[F] 903.3.1.2 NFPA 13R sprinkler systems.
INSIGHTS
Automatic sprinkler systems in Group R occupancies shall be permitted to be installed throughout in accordance with NFPA 13R where the Group R occupancy meets all of the following conditions:1.Four stories or fewer above grade plane.2.For other than Group R-2 occupancies, the floor level of the highest story is 30 feet (9144 mm) or less above the lowest level of fire department vehicle access.For Group R-2 occupancies, the roof assembly is less than 45 feet (13 716 mm) above the lowest level of fire department vehicle access. The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance.3.The floor level of the lowest story is 30 feet (9144 mm) or less below the lowest level of fire department vehicle access. The number of stories of Group R occupancies constructed in accordance with Sections 510.2 and 510.4 shall be measured from grade plane. INSIGHTS (3)
[F] 903.3.1.2.1 Balconies and decks.
Sprinkler protection shall be provided for exterior balconies, decks and ground floor patios of dwelling units and sleeping units where either of the following conditions exists:1.The building is of Type V construction, provided that there is a roof or deck above.2.Exterior balconies, decks and ground floor patios of dwelling units and sleeping units are constructed in accordance with Section 705.2.3.1, Exception 3. Sidewall sprinklers that are used to protect such areas shall be permitted to be located such that their deflectors are within 1 inch (25 mm) to 6 inches (152 mm) below the structural members and a maximum distance of 14 inches (356 mm) below the deck of the exterior balconies and decks that are constructed of open wood joist construction.
[F] 903.3.1.2.2 Corridors and balconies in the means of egress.
Sprinkler protection shall be provided in corridors and for balconies in the means of egress where any of the following conditions apply:1.Corridors with combustible floor or walls.2.Corridors with an interior change of direction exceeding 45 degrees (0.79 rad).3.Corridors that are less than 50 percent open to the outside atmosphere at the ends.4.Open-ended corridors and associated exterior stairways and ramps as specified in Section 1027.6, Exception 3.5.Egress balconies not complying with Sections 1021.2 and 1021.3.
[F] 903.3.1.2.3 Attics.
Attic protection shall be provided as follows:1.Attics that are used or intended for living purposes or storage shall be protected by an automatic sprinkler system.2.Where fuel-fired equipment is installed in an unsprinklered attic, not fewer than one quick-response intermediate temperature sprinkler shall be installed above the equipment.3.Where located in a building of Type III, Type IV or Type V construction designed in accordance with Section 510.2 or 510.4, attics not required by Item 1 to have sprinklers shall comply with one of the following if the roof assembly is located more than 55 feet (16 764 mm) above the lowest level of fire department vehicle access needed to meet the provisions in Section 503.3.1.Provide automatic sprinkler system protection.3.2.Construct the attic using noncombustible materials.3.3.Construct the attic using fire-retardant-treated wood complying with Section 2303.2.3.4.Fill the attic with noncombustible insulation.The height of the roof assembly shall be determined by measuring the distance from the lowest required fire vehicle access road surface adjacent to the building to the eave of the highest pitched roof, the intersection of the highest roof to the exterior wall, or the top of the highest parapet, whichever yields the greatest distance. For the purpose of this measurement, required fire vehicle access roads shall include only those roads that are necessary for compliance with Section 503 of the International Fire Code.4.Group R-4, Condition 2 occupancy attics not required by Item 1 to have sprinklers shall comply with one of the following:4.1.Provide automatic sprinkler system protection.4.2.Provide a heat detection system throughout the attic that is arranged to activate the building fire alarm system.4.3.Construct the attic using noncombustible materials.4.4.Construct the attic using fire-retardant-treated wood complying with Section 2303.2.4.5.Fill the attic with noncombustible insulation.
[F] 903.3.1.3 NFPA 13D sprinkler systems.
CDP
Automatic sprinkler systems installed in one- and two-family dwellings; Group R-3; Group R-4, Condition 1; and townhouses shall be permitted to be installed throughout in accordance with NFPA 13D.
[F] 903.3.2 Quick-response and residential sprinklers.
Where automatic sprinkler systems are required by this code, quick-response or residential automatic sprinklers shall be installed in all of the following areas in accordance with Section 903.3.1 and their listings:1.Throughout all spaces within a smoke compartment containing care recipient sleeping units in Group I-2 in accordance with this code.2.Throughout all spaces within a smoke compartment containing gas fireplace appliances and decorative gas appliances in Group I-2.3.Throughout all spaces within a smoke compartment containing treatment rooms in ambulatory care facilities.4.Dwelling units and sleeping units in Group I-1 and R occupancies.5.Light-hazard occupancies as defined in NFPA 13.
[F] 903.3.3 Obstructed locations.
Automatic sprinklers shall be installed with regard to obstructions that will delay activation or obstruct the water distribution pattern and shall be in accordance with the applicable automatic sprinkler system standard that is being used. Automatic sprinklers shall be installed in or under covered kiosks, displays, booths, concession stands, or equipment that exceeds 4 feet (1219 mm) in width. Not less than a 3-foot (914 mm) clearance shall be maintained between automatic sprinklers and the top of piles of combustible fibers.Exception: Kitchen equipment under exhaust hoods protected with a fire-extinguishing system in accordance with Section 904.
[F] 903.3.4 Actuation.
Automatic sprinkler systems shall be automatically actuated unless specifically provided for in this code.
[F] 903.3.5 Water supplies.
Water supplies for automatic sprinkler systems shall comply with this section and the standards referenced in Section 903.3.1. The potable water supply shall be protected against backflow in accordance with the requirements of this section and the International Plumbing Code. For connections to public waterworks systems, the water supply test used for design of fire protection systems shall be adjusted to account for seasonal and daily pressure fluctuations based on information from the water supply authority and as approved by the fire code official.
[F] 903.3.5.1 Domestic services.
Where the domestic service provides the water supply for the automatic sprinkler system, the supply shall be in accordance with this section.
[F] 903.3.5.2 Residential combination services.
A single combination water supply shall be allowed provided that the domestic demand is added to the sprinkler demand as required by NFPA 13R.
[F] 903.3.6 Hose threads.
Fire hose threads and fittings used in connection with automatic sprinkler systems shall be as prescribed by the fire code official.
[F] 903.3.7 Fire department connections.
Fire department connections for automatic sprinkler systems shall be installed in accordance with Section 912.
[F] 903.3.8 Limited area sprinkler systems.
Limited area sprinkler systems shall be in accordance with the standards listed in Section 903.3.1 except as provided in Sections 903.3.8.1 through 903.3.8.5.
[F] 903.3.8.1 Number of sprinklers.
Limited area sprinkler systems shall not exceed six sprinklers in any single fire area.
[F] 903.3.8.2 Occupancy hazard classification.
Only areas classified by NFPA 13 as Light Hazard or Ordinary Hazard Group 1 shall be permitted to be protected by limited area sprinkler systems.
[F] 903.3.8.3 Piping arrangement.
Where a limited area sprinkler system is installed in a building with an automatic wet standpipe system, sprinklers shall be supplied by the standpipe system. Where a limited area sprinkler system is installed in a building without an automatic wet standpipe system, water shall be permitted to be supplied by the plumbing system provided that the plumbing system is capable of simultaneously supplying domestic and sprinkler demands.
[F] 903.3.8.4 Supervision.
Control valves shall not be installed between the water supply and sprinklers unless the valves are of an approved indicating type that are supervised or secured in the open position.
[F] 903.3.8.5 Calculations.
Hydraulic calculations in accordance with NFPA 13 shall be provided to demonstrate that the available water flow and pressure are adequate to supply all sprinklers installed in any single fire area with discharge densities corresponding to the hazard classification.
[F] 903.3.9 High-rise building floor control valves.
CDP
Approved supervised indicating control valves shall be provided at the point of connection to the riser on each floor in high-rise buildings.
[A] 903.4 Sprinkler system supervision and alarms.
INSIGHTS
Automatic sprinkler system supervision and alarms shall comply with Sections 903.4.1 through 903.4.3.
INSIGHTS (1)
[F] 903.4.1 Electronic supervision.
CDP
INSIGHTS
Valves controlling the water supply for automatic sprinkler systems, pumps, tanks, water levels and temperatures, critical air pressures and waterflow switches on all automatic sprinkler systems shall be electrically supervised by a listed fire alarm control unit.Exceptions: 1.Automatic sprinkler systems protecting one- and two-family dwellings.2.Limited area sprinkler systems in accordance with Section 903.3.8, provided that backflow prevention device test valves located in limited area sprinkler system supply piping shall be locked in the open position unless supplying an occupancy required to be equipped with a fire alarm system, in which case the backflow preventer valves shall be electrically supervised by a tamper switch installed in accordance with NFPA 72 and separately annunciated.3.Automatic sprinkler systems installed in accordance with NFPA 13R where a common supply main is used to supply both domestic water and the automatic sprinkler system, and a separate shutoff valve for the automatic sprinkler system is not provided.4.Jockey pump control valves that are sealed or locked in the open position.5.Control valves to commercial kitchen hoods, paint spray booths or dip tanks that are sealed or locked in the open position.6.Valves controlling the fuel supply to fire pump engines that are sealed or locked in the open position.7.Trim valves to pressure switches in dry, preaction and deluge sprinkler systems that are sealed or locked in the open position.8.Underground key or hub gate valves in roadway boxes. INSIGHTS (1)
[F] 903.4.2 Monitoring.
Alarm, supervisory and trouble signals shall be distinctly different and shall be automatically transmitted to an approved supervising station or, where approved by the fire code official, shall sound an audible signal at a constantly attended location.
[F] 903.4.3 Alarms.
INSIGHTS
An approved audible and visual sprinkler waterflow alarm device, located on the exterior of the building in an approved location, shall be connected to each automatic sprinkler system. Such sprinkler waterflow alarm devices shall be activated by water flow equivalent to the flow of a single sprinkler of the smallest orifice size installed in the system. Where a waterflow switch is required by Section 903.4.1 to be electrically supervised, such sprinkler waterflow alarm devices shall be powered by a fire alarm control unit or, where provided, a fire alarm system. Where a fire alarm system is provided, actuation of the automatic sprinkler system shall actuate the building fire alarm system. Exception:
Automatic sprinkler systems protecting one- and two-family dwellings.
INSIGHTS (2)
[F] 903.5 Inspection, testing and maintenance.
INSIGHTS
Automatic sprinkler systems shall be inspected, tested and maintained in accordance with the International Fire Code. INSIGHTS (2)
Section 904 Alternative Automatic Fire-Extinguishing Systems
[F] 904.1 General.
Automatic fire-extinguishing systems, other than automatic sprinkler systems, shall be designed, installed, inspected, tested and maintained in accordance with the provisions of this section and the applicable referenced standards.
[F] 904.2 Where permitted.
Automatic fire-extinguishing systems installed as an alternative to the required automatic sprinkler systems of Section 903 shall be approved by the fire code official.
[F] 904.2.1 Restriction on using automatic sprinkler system exceptions or reductions.
CDP
Automatic fire-extinguishing systems shall not be considered alternatives for the purposes of exceptions or reductions allowed for automatic sprinkler systems or by other requirements of this code.
[F] 904.2.2 Commercial hood and duct systems.
CDP
Each required commercial kitchen exhaust hood and duct system required by Section 606 of the International Fire Code or Chapter 5 of the International Mechanical Code to have a Type I hood shall be protected with an approved automatic fire-extinguishing system installed in accordance with this code.
[F] 904.3 Installation.
Automatic fire-extinguishing systems shall be installed in accordance with this section.
[F] 904.3.1 Electrical wiring.
Electrical wiring shall be in accordance with NFPA 70.
[F] 904.3.2 Actuation.
Automatic fire-extinguishing systems shall be automatically actuated and provided with a manual means of actuation in accordance with Section 904.14.1. Where more than one hazard could be simultaneously involved in fire due to their proximity, all hazards shall be protected by a single system designed to protect all hazards that could become involved.Exception: Multiple systems shall be permitted to be installed if they are designed to operate simultaneously.
[F] 904.3.3 System interlocking.
Automatic equipment interlocks with fuel shutoffs, ventilation controls, door closers, window shutters, conveyor openings, smoke and heat vents and other features necessary for proper operation of the fire-extinguishing system shall be provided as required by the design and installation standard utilized for the hazard.
[F] 904.3.4 Alarms and warning signs.
Where alarms are required to indicate the operation of automatic fire-extinguishing systems, distinctive audible and visible alarms and warning signs shall be provided to warn of pending agent discharge. Where exposure to automatic-extinguishing agents poses a hazard to persons and a delay is required to ensure the evacuation of occupants before agent discharge, a separate warning signal shall be provided to alert occupants once agent discharge has begun. Audible signals shall be in accordance with Section 907.5.2.
[F] 904.3.5 Monitoring.
CDP
INSIGHTS
Where a building fire alarm system is installed, automatic fire-extinguishing systems shall be monitored by the building fire alarm system in accordance with NFPA 72. INSIGHTS (1)
[F] 904.4 Inspection and testing.
Automatic fire-extinguishing systems shall be inspected and tested in accordance with the provisions of this section prior to acceptance.
[F] 904.4.1 Inspection.
Prior to conducting final acceptance tests, all of the following items shall be inspected:1.Hazard specification for consistency with design hazard.2.Type, location and spacing of automatic- and manual-initiating devices.3.Size, placement and position of nozzles or discharge orifices.4.Location and identification of audible and visible alarm devices.5.Identification of devices with proper designations.6.Operating instructions.
[F] 904.4.2 Alarm testing.
Notification appliances, connections to fire alarm systems and connections to approved supervising stations shall be tested in accordance with this section and Section 907 to verify proper operation.
[F] 904.4.2.1 Audible and visible signals.
The audibility and visibility of notification appliances signaling agent discharge or system operation, where required, shall be verified.
[F] 904.4.3 Monitor testing.
Connections to protected premises and supervising station fire alarm systems shall be tested to verify proper identification and retransmission of alarms from automatic fire-extinguishing systems.
[F] 904.5 Wet-chemical systems.
Wet-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17A and their listing. Records of inspections and testing shall be maintained.
[F] 904.6 Dry-chemical systems.
Dry-chemical extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 17 and their listing. Records of inspections and testing shall be maintained.
[F] 904.7 Foam systems.
CDP
Foam-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 11 and their listing. Records of inspections and testing shall be maintained.
[F] 904.8 Carbon dioxide systems.
Carbon dioxide extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12 and their listing. Records of inspections and testing shall be maintained.
[F] 904.9 Halon systems.
Halogenated extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 12A and their listing. Records of inspections and testing shall be maintained.
[F] 904.10 Clean-agent systems.
Clean-agent fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2001 and their listing. Records of inspections and testing shall be maintained.
[F] 904.11 Automatic water mist systems.
Automatic water mist systems shall be permitted in applications that are consistent with the applicable listing or approvals and shall comply with Sections 904.11.1 through 904.11.3.
[F] 904.11.1 Design and installation requirements.
Automatic water mist systems shall be designed and installed in accordance with Sections 904.11.1.1 through 904.11.1.4.
[F] 904.11.1.1 General.
Automatic water mist systems shall be designed and installed in accordance with NFPA 750 and the manufacturer’s instructions.
[F] 904.11.1.2 Actuation.
Automatic water mist systems shall be automatically actuated.
[F] 904.11.1.3 Water supply protection.
Connections to a potable water supply shall be protected against backflow in accordance with the International Plumbing Code.
[F] 904.11.1.4 Secondary water supply.
Where a secondary water supply is required for an automatic sprinkler system, an automatic water mist system shall be provided with an approved secondary water supply.
[F] 904.11.2 Water mist system supervision and alarms.
Supervision and alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.1.
[F] 904.11.2.1 Monitoring.
Monitoring shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.2.
[F] 904.11.2.2 Alarms.
Alarms shall be provided as required for automatic sprinkler systems in accordance with Section 903.4.3.
[F] 904.11.2.3 Floor control valves.
Floor control valves shall be provided as required for automatic sprinkler systems in accordance with Section 903.3.9.
[F] 904.11.3 Testing and maintenance.
Automatic water mist systems shall be tested and maintained in accordance with the International Fire Code.
[F] 904.12 Hybrid fire extinguishing systems.
INSIGHTS
Hybrid fire extinguishing systems shall be designed, installed, maintained, periodically inspected and tested in accordance with NFPA 770. Records of inspection and testing shall be maintained.
INSIGHTS (2)
[F] 904.13 Aerosol fire-extinguishing systems.
Aerosol fire-extinguishing systems shall be installed, maintained, periodically inspected and tested in accordance with NFPA 2010, and their listing. Such devices and appurtenances shall be listed and installed in compliance with manufacturers’ instructions.
[F] 904.14 Commercial cooking systems.
CDP
The automatic fire-extinguishing system for commercial cooking systems shall be of a type recognized for protection of commercial cooking equipment and exhaust systems of the type and arrangement protected. Preengineered automatic dry- and wet-chemical extinguishing systems shall be tested in accordance with UL 300 and listed and labeled for the intended application. Other types of automatic fire-extinguishing systems shall be listed and labeled for specific use as protection for commercial cooking operations. The system shall be installed in accordance with this code, NFPA 96, its listing and the manufacturer’s installation instructions. automatic fire-extinguishing systems of the following types shall be installed in accordance with the referenced standard indicated, as follows:1.Carbon dioxide extinguishing systems, NFPA 12.2.Automatic sprinkler systems, NFPA 13.3.Automatic water mist systems, NFPA 750.4.Foam-water sprinkler system or foam-water spray systems, NFPA 11.5.Dry-chemical extinguishing systems, NFPA 17.6.wet-chemical extinguishing systems, NFPA 17A. Exception: Factory-built commercial cooking recirculating systems that are tested in accordance with UL 710B and listed, labeled and installed in accordance with Section 304.1 of the International Mechanical Code.
[F] 904.14.1 Manual system operation.
INSIGHTS
A manual actuation device shall be located at or near a means of egress from the cooking area not less than 10 feet (3048 mm) and not more than 20 feet (6096 mm) from the kitchen exhaust system. The manual actuation device shall be installed not more than 48 inches (1200 mm) or less than 42 inches (1067 mm) above the floor and shall clearly identify the hazard protected. The manual actuation shall require a maximum force of 40 pounds (178 N) and a maximum movement of 14 inches (356 mm) to actuate the fire suppression system.Exceptions:
1. Automatic sprinkler systems shall not be required to be equipped with manual actuation means. 2. Where locating the manual actuation device between 10 feet (3048 mm) and 20 feet (6096 mm) from the cooking area is not feasible, the fire code official is permitted to accept a location at or near a means of egress from the cooking area, where the manual actuation device is unobstructed and in view from the means of egress. 3.Mobile food preparation vehicles in accordance with Section 319. INSIGHTS (2)
[F] 904.14.2 System interconnection.
The actuation of the fire suppression system shall automatically shut down the fuel or electrical power supply to the cooking equipment. The fuel and electrical supply reset shall be manual.
[F] 904.14.3 Carbon dioxide systems.
Where carbon dioxide systems are used, there shall be a nozzle at the top of the ventilating duct. Additional nozzles that are symmetrically arranged to give uniform distribution shall be installed within vertical ducts exceeding 20 feet (6096 mm) and horizontal ducts exceeding 50 feet (15 240 mm). Dampers shall be installed at either the top or the bottom of the duct and shall be arranged to operate automatically upon activation of the fire-extinguishing system. Where the damper is installed at the top of the duct, the top nozzle shall be immediately below the damper. Automatic carbon dioxide fire-extinguishing systems shall be sufficiently sized to protect against all hazards venting through a common duct simultaneously.
[F] 904.14.3.1 Ventilation system.
Commercial-type cooking equipment protected by an automatic carbon dioxide-extinguishing system shall be arranged to shut off the ventilation system upon activation.
[F] 904.14.4 Special provisions for automatic sprinkler systems.
Automatic sprinkler systems protecting commercial-type cooking equipment shall be supplied from a separate, indicating-type control valve that is identified. Access to the control valve shall be provided.
[F] 904.14.4.1 Listed sprinklers.
Sprinklers used for the protection of fryers shall be tested in accordance with UL 199E, listed for that application and installed in accordance with their listing.
[F] 904.15 Domestic cooking facilities.
Cooktops and ranges installed in the following occupancies shall be protected in accordance with Section 904.15.1:1.In Group I-1 occupancies where domestic cooking facilities are installed in accordance with Section 420.9.2.In Group I-2 occupancies where domestic cooking facilities are installed in accordance with Section 407.2.7.3.In Group R-2 college dormitories where domestic cooking facilities are installed in accordance with Section 420.11.
[F] 904.15.1 Protection from fire.
Cooktops and ranges shall be protected in accordance with Section 904.15.1.1 or 904.15.1.2.
[F] 904.15.1.1 Automatic fire-extinguishing system.
The domestic recirculating or exterior vented cooking hood provided over the cooktop or range shall be equipped with an approved automatic fire-extinguishing system complying with the following:1.The automatic fire-extinguishing system shall be of a type recognized for protection of domestic cooking equipment. Preengineered automatic fire-extinguishing systems shall be listed and labeled in accordance with UL 300A and installed in accordance with the manufacturer’s instructions.2.Manual actuation of the fire-extinguishing system shall be provided in accordance with Section 904.14.1.3.Interconnection of the fuel and electric power supply shall be in accordance with Section 904.14.2.
[F] 904.15.1.2 Ignition prevention.
CDP
Cooktops and ranges shall include burners that have been tested and listed to prevent ignition of cooking oil with burners turned on to their maximum heat settings and allowed to operate for 30 minutes.
Section 905 Standpipe Systems
[F] 905.1 General.
Standpipe systems shall be provided in new buildings and structures in accordance with Sections 905.2 through 905.11. In buildings used for high-piled combustible storage, fire protection shall be in accordance with the International Fire Code.
[F] 905.2 Installation standard.
Standpipe systems shall be installed in accordance with this section and NFPA 14. Fire department connections for standpipe systems shall be in accordance with Section 912.
[F] 905.3 Required installations.
INSIGHTS
Standpipe systems shall be installed where required by Sections 905.3.1 through 905.3.7. Standpipe systems are allowed to be combined with Automatic sprinkler systems.Exceptions:
1. Standpipe systems are not required in Group R-2 townhouses.
2. Standpipe systems are not required in Group R-3 occupancies. INSIGHTS (4)
[F] 905.3.1 Height.
INSIGHTS
Class III standpipe systems shall be installed throughout buildings where any of the following conditions exist:1.Four or more stories are above or below grade plane.2.The floor level of the highest story is located more than 30 feet (9144 mm) above the lowest level of fire department vehicle access.3.The floor level of the lowest story is located more than 30 feet (9144 mm) below the highest level of fire department vehicle access. Exceptions: 1.Class I standpipes are allowed in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.2.Class I standpipes are allowed in Group B and E occupancies.3.Class I standpipes are allowed in parking garages.4.Class I standpipes are allowed in basements equipped throughout with an automatic sprinkler system.5.Class I standpipes are allowed in buildings where occupant-use hose lines will not be utilized by trained personnel or the fire department.6.In determining the lowest level of fire department vehicle access, it shall not be required to consider either of the following:6.1.Recessed loading docks for four vehicles or less.6.2.Conditions where topography makes access from the fire department vehicle to the building impractical or impossible. INSIGHTS (1)
[F] 905.3.2 Group A.
Class I automatic wet standpipes shall be provided in nonsprinklered Group A buildings having an occupant load exceeding 1,000 persons.Exceptions: 1.Open-air-seating spaces without enclosed spaces.2.Class I automatic dry and semiautomatic dry standpipes or manual wet standpipes are allowed in buildings that are not high-rise
buildings.
[F] 905.3.3 Covered and open mall buildings.
Covered mall and open mall buildings shall be equipped throughout with a standpipe system where required by Section 905.3.1. Mall buildings not required to be equipped with a standpipe system by Section 905.3.1 shall be equipped with Class I hose connections connected to the automatic sprinkler system sized to deliver water at 250 gallons per minute (946.4 L/min) at the hydraulically most remote hose connection while concurrently supplying the automatic sprinkler system demand. The standpipe system shall be designed to not exceed a 50 pounds per square inch (psi) (345 kPa) residual pressure loss with a flow of 250 gallons per minute (946.4 L/min) from the fire department connection to the hydraulically most remote hose connection. Hose connections shall be provided at each of the following locations:1.Within the mall at the entrance to each exit passageway or corridor.2.At each floor-level landing within interior exit stairways opening directly on the mall.3.At exterior public entrances to the mall of a covered mall building.4.At public entrances at the perimeter line of an open mall building.5.At other locations as necessary so that the distance to reach all portions of a tenant space does not exceed 200 feet (60 960 mm) from a hose connection.
[F] 905.3.4 Underground buildings.
CDP
INSIGHTS
Underground buildings shall be equipped throughout with a Class I automatic wet or manual wet standpipe system. INSIGHTS (3)
[F] 905.3.5 Helistops and heliports.
buildings with a rooftop helistop or heliport shall be equipped with a Class I or III standpipe system extended to the roof level on which the helistop or heliport is located in accordance with Section 2007.5 of the International Fire Code.
[F] 905.3.6 Marinas and boatyards.
standpipes in marinas and boatyards shall comply with Chapter 36 of the International Fire Code.
[F] 905.3.7 Vegetative roof and landscaped roof standpipe systems.
buildings or structures that have landscaped roofsor vegetative roofs and that are equipped with a standpipe system shall have the standpipe system extended to the roof level on which the landscaped roof or vegetative roof is located.
[F] 905.4 Location of Class I standpipe hose connections.
CDP
INSIGHTS
Class I standpipe hose connections shall be provided in all of the following locations:1.In every required interior exit stairwayor exterior exit stairway, a hose connection shall be provided for each story above and below grade plane. Hose connections shall be located at the main floor landing unless otherwise approved by the fire code official.Exception: A single hose connection shall be permitted to be installed in the open corridor or open breezeway between open stairs that are not greater than 75 feet (22 860 mm) apart.2.On each side of the wall adjacent to the exit opening of a horizontal exit.Exception: Where floor areas adjacent to a horizontal exit are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the horizontal exit.3.In every exit passageway, at the entrance from the exit passageway to other areas of a building.Exception: Where floor areas adjacent to an exit passageway are reachable from an interior exit stairway or exterior exit stairway hose connection by a 30-foot (9144 mm) hose stream from a nozzle attached to 100 feet (30 480 mm) of hose, a hose connection shall not be required at the entrance from the exit passageway to other areas of the building.4.In covered mall buildings, adjacent to each exterior public entrance to the mall and adjacent to each entrance from an exit passageway or exit corridor to the mall. In open mall buildings, adjacent to each public entrance to the mall at the perimeter line and adjacent to each entrance from an exit passageway or exit corridor to the mall.5.Where the roof has a slope less than 4 units vertical in 12 units horizontal (33.3 percent slope), a hose connection shall be located to serve the roof or at the highest landing of an interior exit stairway with access to the roof provided in accordance with Section 1011.12.6.Where the most remote portion of a nonsprinklered floor or story is more than 150 feet (45 720 mm) from a hose connection or the most remote portion of a sprinklered floor or story is more than 200 feet (60 960 mm) from a hose connection, the fire code official is authorized to require that additional hose connections be provided in approved locations. INSIGHTS (4)
[F] 905.4.1 Protection.
Risers and laterals of Class I standpipe systems not located within an interior exit stairway shall be protected by a degree of fire resistance equal to that required for vertical enclosures in the building in which they are located.Exception: In buildings equipped throughout with an approved automatic sprinkler system, laterals that are not located within an interior exit stairway are not required to be enclosed within fire-resistance-rated construction.
[F] 905.4.2 Interconnection.
In buildings where more than one standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.
[F] 905.5 Location of Class II standpipe hose connections.
CDP
Class II standpipe hose connections located so that all portions of the building are within 30 feet (9144 mm) of a nozzle attached to 100 feet (30 480 mm) of hose. Class II standpipe hose connections shall be located where they will have ready access.
[F] 905.5.1 Groups A-1 and A-2.
INSIGHTS
In Group A-1 and A-2 occupancies having occupant loads exceeding 1,000 persons, hose connections shall be located on each side of the rear of the auditorium and on each side of the balcony. INSIGHTS (3)
[F] 905.5.2 Protection.
Fire-resistance-rated protection of risers and laterals of Class II standpipe systems is not required.
[F] 905.5.3 Class II system 1-inch hose.
A minimum 1-inch (25 mm) hose shall be allowed to be used for hose stations in light-hazard occupancies where investigated and listed for this service and where approved by the fire code official.
[F] 905.6 Location of Class III standpipe hose connections.
CDP
Class III standpipe systems shall have hose connections located as required for Class I standpipes in Section 905.4 and shall have Class II hose connections as required in Section 905.5.
[F] 905.6.1 Protection.
Risers and laterals of Class III standpipe systems shall be protected as required for Class I systems in accordance with Section 905.4.1.
[F] 905.6.2 Interconnection.
In buildings where more than one Class III standpipe is provided, the standpipes shall be interconnected in accordance with NFPA 14.
[F] 905.7 Cabinets.
Cabinets containing firefighting equipment such as standpipes, fire hoses, fire extinguishers or fire department valves shall not be blocked from use or obscured from view.
[F] 905.7.1 Cabinet equipment identification.
Cabinets shall be identified in an approved manner by a permanently attached sign with letters not less than 2 inches (51 mm) high in a color that contrasts with the background color, indicating the equipment contained therein.Exceptions: 1.Doors not large enough to accommodate a written sign shall be marked with a permanently attached pictogram of the equipment contained therein.2.Doors that have either an approved visual identification clear glass panel or a complete glass door panel are not required to be marked.
[F] 905.7.2 Locking cabinet doors.
Cabinets shall be unlocked.Exceptions: 1.Visual identification panels of glass or other approved transparent frangible material that is easily broken and allows access.2.Approved locking arrangements.3.Group I-3 occupancies.
[F] 905.8 Dry standpipes.
Dry standpipes shall not be installed.Exception: Where subject to freezing and in accordance with NFPA 14.
[F] 905.9 Valve supervision.
Valves controlling water supplies shall be supervised in the open position so that a change in the normal position of the valve will generate a supervisory signal at the supervising station required by Section 903.4.1. Where a fire alarm system is provided, a signal shall be transmitted to the control unit.Exceptions: 1.Valves to underground key or hub valves in roadway boxes do not require supervision.2.Valves locked in the normal position and inspected as provided in this code in buildings not equipped with a fire alarm system.
[F] 905.10 During construction.
Standpipe systems required during construction and demolition operations shall be provided in accordance with Section 3311.
[F] 905.11 Locking standpipe outlet caps.
The fire code official is authorized to require locking caps on the outlets on standpipes where the responding fire department carries key wrenches for the removal that are compatible with locking FDC connection caps.
Section 906 Portable Fire Extinguishers
[F] 906.1 Where required.
INSIGHTS
Portable fire extinguishers shall be installed in all of the following locations:1.In Group A, B, E, F, H, I, M, R-1, R-2, R-4 and S occupancies.Exceptions: 1.In Group R-2 occupancies, portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each dwelling unit is provided with a portable fire extinguisher having a minimum rating of 1-A:10-B:C.2.In Group E occupancies. portable fire extinguishers shall be required only in locations specified in Items 2 through 6 where each classroom is provided with a portable fire extinguisher having a minimum rating of 2-A:20-B:C.3.In storage areas of Group S Occupancies where forklift, powered industrial truck or powered cart operators are the primary occupants, fixed extinguishers, as specified in NFPA 10, shall not be required where in accordance with all of the following:3.1.Use of vehicle-mounted extinguishers shall be approved by the fire code official.3.2.Each vehicle shall be equipped with a 10-pound, 40A:80B:C extinguisher affixed to the vehicle using a mounting bracket approved by the extinguisher manufacturer or the fire code official for vehicular use.3.3.Not less than two spare extinguishers of equal or greater rating shall be available on site to replace a discharged extinguisher.3.4.Vehicle operators shall be trained in the proper operation, use and inspection of extinguishers.3.5.Inspections of vehicle-mounted extinguishers shall be performed daily.2.Within 30 feet (9144 mm) distance of travel from commercial cooking equipment and from domestic cooking equipment in Group I-1; I-2, Condition 1; and R-2 college dormitory occupancies.3.In areas where flammable or combustible liquids are stored, used or dispensed.4.On each floor of structures under construction, except Group R-3 occupancies, in accordance with Section 3315.1 of the International Fire Code.5.Where required by the International Fire Code sections indicated in Table 906.1.6.Special-hazard areas, including but not limited to laboratories, computer rooms and generator rooms, where required by the fire code official. Exception: Portable fire extinguishers are not required at normally unmanned Group U occupancy buildings or structures where a portable fire extinguisher suitable to the hazard of the location is provided on the vehicle of visiting personnel. INSIGHTS (3)
[F] TABLE 906.1 ADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS IN THE INTERNATIONAL FIRE CODE
IFC SECTION
SUBJECT
303.5
Asphalt kettles
307.5
Open burning
308.1.3
Open flames—torches
309.4
Powered industrial trucks
1204.10
Portable Generators
2005.2
Aircraft towing vehicles
2005.3
Aircraft welding apparatus
2005.4
Aircraft fuel-servicing tank vehicles
2005.5
Aircraft hydrant fuel-servicing vehicles
2005.6
Aircraft fuel-dispensing stations
2007.7
Heliports and helistops
2108.4
Dry cleaning plants
2305.5
Motor fuel-dispensing facilities
2310.6.4
Marine motor fuel-dispensing facilities
2311.6
Repair garages
2404.6.1
Spray-finishing operations
2405.4.2
Dip-tank operations
2406.4.2
Powder-coating areas
2804.3
Lumberyards/woodworking facilities
2808.8
Recycling facilities
2809.5
Exterior lumber storage
2903.5
Organic-coating areas
3006.3
Industrial ovens
3108.9
Tents and membrane structures
3206.10
High-piled storage
3306.5
Buildings under construction or demolition
3305.10.2
Roofing operations
3408.2
Tire rebuilding/storage
3504.2.6
Welding and other hot work
3604.4
Marinas
3703.6
Combustible fibers
5703.2.1
Flammable and combustible liquids, general
5704.3.3.1
Indoor storage of flammable and combustible liquids
5704.3.7.5.2
Liquid storage rooms for flammable and combustible liquids
5705.4.9
Solvent distillation units
5706.2.7
Farms and construction sites—flammable and combustible liquids storage
5706.4.10.1
Bulk plants and terminals for flammable and combustible liquids
5706.5.4.5
Commercial, industrial, governmental or manufacturing establishments—fuel dispensing
5706.6.4
Tank vehicles for flammable and combustible liquids
5707.5.4
On-demand mobile fueling
5906.5.7
Flammable solids
6108.2
LP-gas
[F] 906.2 General requirements.
Portable fire extinguishers shall be selected and installed in accordance with this section and NFPA 10.Exceptions: 1.The distance of travel to reach an extinguisher shall not apply to the spectator seating portions of Group A-5 occupancies.2.In Group I-3, portable fire extinguishers shall be permitted to be located at staff locations.
[F] 906.3 Size and distribution.
The size and distribution of portable fire extinguishers shall be in accordance with Sections 906.3.1 through 906.3.4.
[F] TABLE 906.3(1) FIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS
LIGHT (Low) HAZARD OCCUPANCY
ORDINARY (Moderate) HAZARD OCCUPANCY
EXTRA (High) HAZARD OCCUPANCY
Minimum-rated single extinguisher 2-Ac 2-A 4-Aa
Maximum floor area per unit of A 3,000 square feet 1,500 square feet 1,000 square feet
Maximum floor area for extinguisherb 11,250 square feet 11,250 square feet 11,250 square feet
Maximum distance of travel to extinguisher 75 feet 75 feet 75 feet
For SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m2, 1 gallon = 3.785 L.a.Two 2 1/2-gallon water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher.b.Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria.c.Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for Light (Low) Hazard Occupancies.
[F] TABLE 906.3(2) FIRE EXTINGUISHERS FOR FLAMMABLE OR COMBUSTIBLE LIQUIDS WITH DEPTHS LESS THAN OR EQUAL TO 0.25 INCHa
TYPE OF HAZARD
BASIC MINIMUM EXTINGUISHER RATING
MAXIMUM DISTANCE OF TRAVEL TO EXTINGUISHERS (feet)
Light (Low) 5-B10-B 3050
Ordinary (Moderate) 10-B20-B 3050
Extra (High) 40-B80-B 3050
For SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm.a.For requirements on water-soluble flammable liquids and alternative sizing criteria, see Section 5.5 of NFPA 10.
[F] 906.3.1 Class A fire hazards.
The minimum sizes and distribution of portable fire extinguishers for occupancies that involve primarily Class A fire hazards shall comply with Table 906.3(1).
[F] 906.3.2 Class B fire hazards.
Portable fire extinguishers for occupancies involving flammable or combustible liquids with depths less than or equal to 0.25-inch (6.4 mm) shall be selected and placed in accordance with Table 906.3(2).Portable fire extinguishers for occupancies involving flammable or combustible liquids with a depth of greater than 0.25-inch (6.4 mm) shall be selected and placed in accordance with NFPA 10.
[F] 906.3.3 Class C fire hazards.
Portable fire extinguishers for Class C fire hazards shall be selected and placed on the basis of the anticipated Class A or B hazard.
[F] 906.3.4 Class D fire hazards.
Portable fire extinguishers for occupancies involving combustible metals shall be selected and placed in accordance with NFPA 10.
[F] 906.4 Cooking equipment fires.
Fire extinguishers provided for the protection of cooking equipment shall be of an approved type compatible with the automatic fire-extinguishing system agent. Cooking equipment involving solid fuels or vegetable or animal oils and fats shall be protected by a Class K-rated portable extinguisher in accordance with Sections 906.1, Item 2, 906.4.1 and 906.4.2 of the International Fire Code, as applicable.
[F] 906.5 Conspicuous location.
Portable fire extinguishers shall be located in conspicuous locations where they will have ready access and be immediately available for use. These locations shall be along normal paths of travel, unless the fire code official determines that the hazard posed indicates the need for placement away from normal paths of travel.
[F] 906.6 Unobstructed and unobscured.
Portable fire extinguishers shall not be obstructed or obscured from view. In rooms or areas in which visual obstruction cannot be completely avoided, means shall be provided to indicate the locations of extinguishers.
[F] 906.7 Hangers and brackets.
Hand-held portable fire extinguishers, not housed in cabinets, shall be installed on the hangers or brackets supplied. Hangers or brackets shall be securely anchored to the mounting surface in accordance with the manufacturer’s installation instructions.
[F] 906.8 Cabinets.
Cabinets used to house portable fire extinguishers shall not be locked.Exceptions: 1.Where portable fire extinguishers subject to malicious use or damage are provided with a means of ready access.2.In Group I-3 occupancies and in mental health areas in Group I-2 occupancies, access to portable fire extinguishers shall be permitted to be locked or to be located in staff locations provided that the staff has keys.
[F] 906.9 Extinguisher installation.
CDP
The installation of portable fire extinguishers shall be in accordance with Sections 906.9.1 through 906.9.3.
[F] 906.9.1 Extinguishers weighing 40 pounds or less.
Portable fire extinguishers having a gross weight not exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 5 feet (1524 mm) above the floor.
[F] 906.9.2 Extinguishers weighing more than 40 pounds.
CDP
Hand-held portable fire extinguishers having a gross weight exceeding 40 pounds (18 kg) shall be installed so that their tops are not more than 3.5 feet (1067 mm) above the floor.
[F] 906.9.3 Floor clearance.
The clearance between the floor and the bottom of installed hand-held portable fire extinguishers shall be not less than 4 inches (102 mm).
[F] 906.10 Wheeled units.
Wheeled fire extinguishers shall be conspicuously located in a designated location.
Section 907 Fire Alarm and Detection Systems
INSIGHTS
INSIGHTS (2)
[F] 907.1 General.
INSIGHTS
This section covers the application, installation, performance and maintenance of fire alarm systems and their components. INSIGHTS (2)
[F] 907.1.1 Construction documents.
Construction documents for fire alarm systems shall be of sufficient clarity to indicate the location, nature and extent of the work proposed and show in detail that it will conform to the provisions of this code, the International Fire Code; and relevant laws, ordinances, rules and regulations, as determined by the fire code official.
[F] 907.1.2 Fire alarm shop drawings.
Shop drawings for fire alarm systems shall be prepared in accordance with NFPA 72 and submitted for review and approval prior to system installation.
[F] 907.1.3 Equipment.
Systems and components shall be listed and approved for the purpose for which they are installed.
[F] 907.2 Where required—new buildings and structures.
CDP
INSIGHTS
An approved fire alarm system installed in accordance with the provisions of this code and NFPA 72 shall be provided in new buildings and structures in accordance with Sections 907.2.1 through 907.2.23 and provide occupant notification in accordance with Section 907.5, unless other requirements are provided by another section of this code.Not fewer than one manual fire alarm box shall be provided in an approved location to initiate a fire alarm signal for fire alarm systems employing automatic fire detectors or waterflow detection devices. Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.Exceptions: 1.The manual fire alarm box is not required for fire alarm systems dedicated to elevator recall control and supervisory service.2.The manual fire alarm box is not required for Group R-2 occupancies unless required by the fire code official to provide a means for fire watch personnel to initiate an alarm during a sprinkler system impairment event. Where provided, the manual fire alarm box shall not be located in an area that is open to the public. INSIGHTS (2)
[F] 907.2.1 Group A.
INSIGHTS
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group A occupancies where the occupant load due to the assembly occupancy is 300 or more, or where the Group A occupant load is more than 100 persons above or below the lowest level of exit discharge. Group A occupancies not separated from one another in accordance with Section 707.3.10 shall be considered as a single occupancy for the purposes of applying this section. Portions of Group E occupancies occupied for assembly purposes shall be provided with a fire alarm system as required for the Group E occupancy.Exceptions: 1.Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow. 2. Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for Group A-5 outdoor bleacher-type seating having an occupant load of greater than or equal to 300 and less than 15,000 occupants, provided that all of the following are met:
2.1. A public address system with standby power is provided.
2.2. Enclosed spaces attached to or within 5 feet (1524 mm) of the outdoor bleacher-type seating compose, in the aggregate, a maximum of 10 percent of the overall area of the outdoor bleacher-type seating or 1,000 square feet (92.9 m2), whichever is less.
2.3. Enclosed accessory spaces under or attached to the outdoor bleacher-type seating shall be separated from the bleacher-type seating in accordance with Section 1030.1.1.1.
2.4. All means of egress from the bleacher-type seating are open to the outside.
3. Manual fire alarm boxes and the associated occupant notification system or emergency voice/alarm communication system are not required for temporary Group A-5 outdoor bleacher-type seating, provided that all of the following are met:
3.1.
There are no enclosed spaces under or attached to the outdoor bleacher-type seating.
3.2. The bleacher-type seating is erected for a period of less than 180 days.
3.3. Evacuation of the bleacher-type seating is included in an approved fire safety plan.
INSIGHTS (3)
[F] 907.2.1.1 System initiation in Group A occupancies with an occupant load of 1,000 or more.
Activation of the fire alarm in Group A occupancies with an occupant load of 1,000 or more shall initiate a signal using an emergency voice/alarm communications system in accordance with Section 907.5.2.2.Exception: Where approved, the prerecorded announcement is allowed to be manually deactivated for a period of time, not to exceed 3 minutes, for the sole purpose of allowing a live voice announcement from an approved, constantly attended location.
[F] 907.2.1.2 Emergency voice/alarm communication captions.
Stadiums, arenas and grandstands required to caption audible public announcements shall be in accordance with Section 907.5.2.2.4.
[F] 907.2.2 Group B.
INSIGHTS
A manual fire alarm system, which activates the occupant notification system in accordance with Section 907.5, shall be installed in Group B occupancies where one of the following conditions exists:1.The combined Group B occupant load of all floors is 500 or more.2.The Group B occupant load is more than 100 persons above or below the lowest level of exit discharge.3.The fire area contains an ambulatory care facility. Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow. INSIGHTS (2)
[F] 907.2.2.1 Ambulatory care facilities.
Fire areas containing ambulatory care facilities shall be provided with an electronically supervised automatic smoke detection system installed within the ambulatory care facility and in public use areas outside of tenant spaces, including public corridors and elevator lobbies.Exception: Buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, provided that the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.2.2 Laboratories involving research and development or testing.
INSIGHTS
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area utilized for the research and development or testing of lithium-ion or lithium metal batteries.
INSIGHTS (2)
[F] 907.2.3 Group E.
A manual fire alarm system that initiates the occupant notification signal utilizing an emergency voice/alarm communication system meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall be installed in Group E occupancies. Where automatic sprinkler systems or smoke detectors are installed, such systems or detectors shall be connected to the building fire alarm system.Exceptions: 1.A manual fire alarm system shall not be required in Group E occupancies with an occupant load of 50 or less.2.Emergency voice/alarm communication systems meeting the requirements of Section 907.5.2.2 and installed in accordance with Section 907.6 shall not be required in Group E occupancies with occupant loads of 100 or less, provided that activation of the manual fire alarm system initiates an approved occupant notification signal in accordance with Section 907.5.3.Manual fire alarm boxes shall not be required in Group E occupancies where all of the following apply:3.1.Interior corridors are protected by smoke detectors.3.2.Auditoriums, cafeterias, gymnasiums and similar areas are protected by heat detectors or other approved detection devices.3.3.Shops and laboratories involving dusts or vapors are protected by heat detectors or other approved detection devices.3.4.Manual activation is provided from a normally occupied location.4.Manual fire alarm boxes shall not be required in Group E occupancies where all of the following apply:4.1.The building is equipped throughout with an approved automatic sprinkler system installed in accordance with Section 903.3.1.1.4.2.The emergency voice/alarm communication system will activate on sprinkler waterflow.4.3.Manual activation is provided from a normally occupied location.
[F] 907.2.4 Group F.
INSIGHTS
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group F occupancies where both of the following conditions exist:1.The Group F occupancy is two or more stories in height.2.The Group F occupancy has a combined occupant load of 500 or more above or below the lowest level of exit discharge. Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
INSIGHTS (2)
[F] 907.2.4.1 Manufacturing involving lithium-ion or lithium metal batteries.
INSIGHTS
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where lithium-ion or lithium metal batteries are manufactured; and where the manufacturer of vehicles, energy storage systems or equipment containing lithium-ion or lithium metal batteries when the batteries are installed as part of the manufacturing process.
INSIGHTS (2)
[F] 907.2.5 Group H.
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group H-5 occupancies and in occupancies used for the manufacture of organic coatings. An automatic smoke detection system shall be installed for highly toxic gases, organic peroxides and oxidizers in accordance with Chapters 60, 62 and 63, respectively, of the International Fire Code.
[F] 907.2.6 Group I.
INSIGHTS
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group I occupancies. An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in accordance with Sections 907.2.6.1, 907.2.6.2 and 907.2.6.3.3.Exceptions: 1.Manual fire alarm boxes in sleeping units of Group I-1 and I-2 occupancies shall not be required at exits if located at all care providers’ control stations or other constantly attended staff locations, provided that such manual fire alarm boxes are visible and provided with ready access, and the distances of travel required in Section 907.4.2.1 are not exceeded.2.Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is approved by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by Section 404 of the International Fire Code. INSIGHTS (1)
[F] 907.2.6.1 Group I-1.
In Group I-1 occupancies, an automatic smoke detection system shall be installed in corridors, waiting areas open to corridors and habitable spaces other than sleeping units and kitchens. The system shall be activated in accordance with Section 907.5.Exceptions: 1.For Group I-1, Condition 1 occupancies, smoke detection in habitable spaces is not required where the facility is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1.2.Smoke detection is not required for exterior balconies.
[F] 907.2.6.1.1 Smoke alarms.
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[F] 907.2.6.2 Group I-2.
An automatic smoke detection system shall be installed in corridors in Group I-2, Condition 1 facilities and spaces permitted to be open to the corridors by Section 407.2. The system shall be activated in accordance with Section 907.4. Group I-2, Condition 2 occupancies shall be equipped with an automatic smoke detection system as required in Section 407.Exceptions: 1.Corridor smoke detection is not required in smoke compartments that contain sleeping units where such units are provided with smoke detectors that comply with UL 268. Such detectors shall provide a visual display on the corridor side of each sleeping unit and shall provide an audible and visual alarm at the care providers’ station attending each unit.2.Corridor smoke detection is not required in smoke compartments that contain sleeping units where sleeping unit doors are equipped with automatic door-closing devices with integral smoke detectors on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function.
[F] 907.2.6.3 Group I-3 occupancies.
Group I-3 occupancies shall be equipped with a manual fire alarm system and automatic smoke detection system installed for alerting staff.
[F] 907.2.6.3.1 System initiation.
Actuation of an automatic fire-extinguishing system, automatic sprinkler system, a manual fire alarm box or a fire detector shall initiate an approved fire alarm signal that automatically notifies staff.
[F] 907.2.6.3.2 Manual fire alarm boxes.
Manual fire alarm boxes are not required to be located in accordance with Section 907.4.2 where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where manual fire alarm boxes have been omitted.
[F] 907.2.6.3.2.1 Manual fire alarm boxes in detainee areas.
Manual fire alarm boxes are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the manual fire alarm boxes.
[F] 907.2.6.3.3 Automatic smoke detection system.
An automatic smoke detection system shall be installed throughout resident housing areas, including sleeping units and contiguous day rooms, group activity spaces and other common spaces normally open to residents.Exceptions: 1.Other approved smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from cells or behind protective guards listed for the purpose, are allowed where necessary to prevent damage or tampering.2.Sleeping units in Use Conditions 2 and 3 as described in Section 308.3.Smoke detectors are not required in sleeping units with four or fewer occupants in smoke compartments that are equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1.
[F] 907.2.7
Group M.
INSIGHTS
Fire alarm systems shall be required in Group M occupancies in accordance with Sections 907.2.7.1 and 907.2.7.2.
INSIGHTS (2)
[F] 907.2.7.1
Occupant load.
INSIGHTS
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group M occupancies where one of the following conditions exists:1.The combined Group M occupant load of all floors is 500 or more persons.2.The Group M occupant load is more than 100 persons above or below the lowest level of exit discharge. Exceptions: 1.A manual fire alarm system is not required in covered or open mall buildings complying with Section 402.2.Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 and the occupant notification appliances will automatically activate throughout the notification zones upon sprinkler water flow. INSIGHTS (2)
[F] 907.2.7.1.1
Occupant notification.
During times that the building is occupied, the initiation of a signal from a manual fire alarm box or from a waterflow switch shall not be required to activate the alarm notification appliances when an alarm signal is activated at a constantly attended location from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.
[F] 907.2.7.2
Storage of lithium-ion or lithium metal batteries.
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed in a room or space within a Group M occupancy where required for the storage of lithium-ion or lithium metal batteries in accordance with Section 320 of the International Fire Code.
[F] 907.2.8 Group R-1.
Fire alarm systems and smoke alarms shall be installed in Group R-1 occupancies as required in Sections 907.2.8.1 through 907.2.8.3.
[F] 907.2.8.1 Manual fire alarm system.
INSIGHTS
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R- 1 occupancies.Exceptions: 1.A manual fire alarm system is not required in buildings not more than two stories in height where all individual dwelling units, sleeping units and contiguous attic and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour fire partitions and each individual dwelling units or sleeping unit has an exit directly to a public way, egress court or yard.2.Manual fire alarm boxes are not required throughout the building where all of the following conditions are met:2.1.The building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2.2.2.The notification appliances will activate upon sprinkler water flow.2.3.Not fewer than one manual fire alarm box is installed at an approved location. INSIGHTS (2)
[F] 907.2.8.2 Automatic smoke detection system.
INSIGHTS
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed throughout all interior corridors serving dwelling units or sleeping units.Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving dwelling units or sleeping units and where each dwelling unit or sleeping unit has a means of egress door opening directly to an exit or to an exterior exit access that leads directly to an exit. INSIGHTS (2)
[F] 907.2.8.3 Smoke alarms.
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[F] 907.2.9 Group R-2.
Fire alarm systems and smoke alarms shall be installed in Group R-2 occupancies as required in Sections 907.2.9.1 through 907.2.9.3.
[F] 907.2.9.1 Manual fire alarm system.
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies where any of the following conditions apply:1.Any dwelling unit or sleeping unit is located three or more stories above the lowest level of exit discharge.2.Any dwelling unit or sleeping unit is located more than one story below the highest level of exit discharge of exits serving the dwelling unit or sleeping unit.3.The building contains more than 16 dwelling units or sleeping units.Exceptions: 1.A fire alarm system is not required in buildings not more than two stories in height where all dwelling units or sleeping units and contiguous attic and crawl spaces are separated from each other and public or common areas by not less than 1-hour fire partitions and each dwelling unit or sleeping unit has an exit directly to a public way, egress court or yard.2.Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2 and the occupant notification appliances will automatically activate throughout the notification zones upon a sprinkler water flow.3.A fire alarm system is not required in buildings that do not have interior corridors serving dwelling units and are protected by an approved automatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2, provided that dwelling units either have a means of egress door opening directly to an exterior exit access that leads directly to the exits or are served by open-ended corridors designed in accordance with Section 1027.6, Exception 3.
[F] 907.2.9.2 Smoke alarms.
Single- and multiple-station smoke alarms shall be installed in accordance with Section 907.2.11.
[F] 907.2.9.3 Group R-2 college and university buildings.
CDP
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group R-2 occupancies operated by a college or university for student or staff housing in all of the following locations:1.Common spaces outside of dwelling units and sleeping units.2.Laundry rooms, mechanical equipment rooms and storage rooms.3.All interior corridors serving sleeping units or dwelling units. Exception: An automatic smoke detection system is not required in buildings that do not have interior corridors serving sleeping units or dwelling units and where each sleeping unit or dwelling unit either has a means of egress door opening directly to an exterior exit access that leads directly to an exit or a means of egress door opening directly to an exit. Required smoke alarms in dwelling units and sleeping units in Group R-2 occupancies operated by a college or university for student or staff housing shall be interconnected with the fire alarm system in accordance with NFPA 72.
[A] 907.2.10 Group S.
INSIGHTS
A fire alarm system shall be installed in a Group S occupancy as required by Sections 907.2.10.1 and 907.2.10.2.
INSIGHTS (2)
[F] 907.2.10.1 Public- and self-storage occupancies.
A manual fire alarm system that activates the occupant notification system in accordance with Section 907.5 shall be installed in Group S public-and self-storage occupancies three stories or greater in height for interior corridors and interior common areas. Visible notification appliances are not required within storage units.Exception: Manual fire alarm boxes are not required where the building is equipped throughout with an automatic sprinkler system installed in accordance with Section 903.3.1.1, and the occupant notification appliances will activate throughout the notification zones upon sprinkler water flow.
[F] 907.2.10.2 Storage of lithium-ion or lithium metal batteries.
INSIGHTS
A fire alarm system activated by an air-sampling-type smoke detection system or a radiant-energy-sensing detection system shall be installed throughout the entire fire area where required for the storage of lithium-ion batteries or lithium metal batteries in accordance with Section 320 of the International Fire Code.
INSIGHTS (2)
[F] 907.2.11 Single- and multiple-station smoke alarms.
CDP
INSIGHTS
Listed single- and multiple-station smoke alarms complying with UL 217 shall be installed in accordance with Sections 907.2.11.1 through 907.2.11.7, NFPA 72 and the manufacturer’s instructions. INSIGHTS (3)
[F] 907.2.11.1 Group R-1.
CDP
INSIGHTS
Single- or multiple-station smoke alarms shall be installed in all of the following locations in Group R-1:1.In sleeping areas.2.In every room in the path of the means of egress from the sleeping area to the door leading from the dwelling unit or sleeping unit.3.In each story within the dwelling unit or sleeping unit, including basements. For dwelling units or sleeping units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level. INSIGHTS (2)
[F] 907.2.11.2 Groups R-2, R-3, R-4 and I-1.
CDP
INSIGHTS
Single- or multiple-station smoke alarms shall be installed and maintained in Groups R-2, R-3, R-4 and I-1 regardless of occupant load at all of the following locations:1.On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.2.In each room used for sleeping purposes.3.In each story within a dwelling unit, including basements but not including crawl spaces and uninhabitable attics. In dwellings or dwelling units with split levels and without an intervening door between the adjacent levels, a smoke alarm installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full story below the upper level. INSIGHTS (3)
[F] 907.2.11.3 Installation near cooking appliances.
INSIGHTS
Smoke alarms shall be installed not less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance. Exception:
Smoke alarms shall be permitted to be installed not less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance where necessary to comply with Section 907.2.11.1 or 907.2.11.2.
INSIGHTS (2)
[F] 907.2.11.4 Installation near bathrooms.
Smoke alarms shall be installed not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a smoke alarm required by Section 907.2.11.1 or 907.2.11.2.
[F] 907.2.11.5 Interconnection.
Where more than one smoke alarm is required to be installed within an individual dwelling unit or sleeping unit in Group R or I-1 occupancies, the smoke alarms shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of smoke alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.
[F] 907.2.11.6 Power source.
In new construction, required smoke alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. Smoke alarms with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with Section 2702. Smoke alarms shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.Exception: Smoke alarms are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with Section 2702.
[F] 907.2.11.7 Smoke detection system.
Smoke detectors listed in accordance with UL 268 and provided as part of the building fire alarm system shall be an acceptable alternative to single- and multiple-station smoke alarms and shall comply with the following:1.The fire alarm system shall comply with all applicable requirements in Section 907.2.Activation of a smoke detector in a dwelling unit or sleeping unit shall initiate alarm notification in the dwelling unit or sleeping unit in accordance with Section 907.5.2.3.Activation of a smoke detector in a dwelling unit or sleeping unit shall not activate alarm notification appliances outside of the dwelling unit or sleeping unit, provided that a supervisory signal is generated and monitored in accordance with Section 907.6.6.
[F] 907.2.12 Special amusement areas.
Fire detection and alarm systems shall be provided in special amusement areas in accordance with Section 411.3.
[F] 907.2.13 High-rise buildings.
INSIGHTS
High-rise buildings shall be provided with an automatic smoke detection system in accordance with Section 907.2.13.1, a fire department communication system in accordance with Section 907.2.13.2 and an emergency voice/alarm communication system in accordance with Section 907.5.2.2.Exceptions: 1.Airport traffic control towers in accordance with Sections 412 and 907.2.22.2.Open parking garages in accordance with Section 406.5.3.Buildings with an occupancy in Group A-5 in accordance with Section 303.1.4.Low-hazard special occupancies in accordance with Section 503.1.1.5.Buildings with an occupancy in Group H-1, H-2 or H-3 in accordance with Section 415.6.In Group I-1 and I-2 occupancies, the alarm shall sound at a constantly attended location and occupant notification shall be broadcast by the emergency voice/alarm communication system. INSIGHTS (2)
[F] 907.2.13.1 Automatic smoke detection.
INSIGHTS
Automatic smoke detection in high-rise buildings shall be in accordance with Sections 907.2.13.1.1 and 907.2.13.1.2. INSIGHTS (2)
[F] 907.2.13.1.1 Area smoke detection.
Area smoke detectors shall be provided in accordance with this section. Smoke detectors shall be connected to an automatic fire alarm system. The activation of any detector required by this section shall activate the emergency voice/alarm communication system in accordance with Section 907.5.2.2. In addition to smoke detectors required by Sections 907.2.1 through 907.2.9, smoke detectors shall be located as follows:1.In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.2.In each elevator machine room, machinery space, control room and control space and in elevator lobbies.
[F] 907.2.13.1.2 Duct smoke detection.
Duct smoke detectors complying with Section 907.3.1 shall be located as follows:1.In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m3/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet.2.At each connection to a vertical duct or riser serving two or more stories from a return air duct or plenum of an air-conditioning system. In Group R-1 and R-2 occupancies, a smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m3/s) and serving not more than 10 air-inlet openings.
[F] 907.2.13.2 Fire department communication system.
INSIGHTS
Where a wired communication system is approved in lieu of an in-building two-way emergency responder communication coverage system in accordance with Section 510 of the International Fire Code, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a fire command center complying with Section 911, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, areas of refuge and inside interior exit stairways. The fire department communication device shall be provided at each floor level within the interior exit stairway. INSIGHTS (2)
[F] 907.2.13.3 Multiple-channel voice evacuation.
INSIGHTS
In buildings with an occupied floor more than 120 feet (36 576 mm) above the lowest level of fire department vehicle access, voice evacuation systems for high-rise buildings shall be multiple-channel systems. INSIGHTS (2)
[F] 907.2.14 Atriums connecting more than two stories.
A fire alarm system shall be installed in occupancies with an atrium that connects more than two stories, with smoke detection installed in locations required by a rational analysis in Section 909.4 and in accordance with the system operation requirements in Section 909.17. The system shall be activated in accordance with Section 907.5. Such occupancies in Group A, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of Section 907.5.2.2.
[F] 907.2.15 High-piled combustible storage areas.
An automatic smoke detection system shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of the International Fire Code.
[F] 907.2.16 Aerosol storage uses.
Aerosol product rooms and general-purpose warehouses containing aerosol products, aerosol cooking spray products or plastic aerosol 3 products shall be provided with an approved manual fire alarm system where required by the International Fire Code.
[F] 907.2.17 Lumber, wood structural panel and veneer mills.
Lumber, wood structural panel and veneer mills shall be provided with a manual fire alarm system.
[F] 907.2.18 Underground buildings with smoke control systems.
Where a smoke control system is installed in an underground building in accordance with this code, automatic smoke detectors shall be provided in accordance with Section 907.2.18.1.
[F] 907.2.18.1 Smoke detectors.
Not fewer than one smoke detector listed for the intended purpose shall be installed in all of the following areas:1.Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.2.Elevator lobbies.3.The main return and exhaust air plenum of each air-conditioning system serving more than one story and located in a serviceable area downstream of the last duct inlet.4.Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in Group R occupancies, a listed smoke detector is allowed to be used in each return air riser carrying not more than 5,000 cubic feet per minute (2.4 m3/s) and serving not more than 10 air-inlet openings.
[F] 907.2.18.2 Alarm required.
Activation of the smoke control system shall activate an audible alarm at a constantly attended location.
[F] 907.2.19 Deep underground buildings.
Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest level of exit discharge, the structure shall be equipped throughout with a manual fire alarm system, including an emergency voice/alarm communication system installed in accordance with Section 907.5.2.2.
[F] 907.2.20 Covered and open mall buildings.
Where the total floor area exceeds 50,000 square feet (4645 m2) within either a covered mall building or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire department. The system shall be provided in accordance with Section 907.5.2.2.
[F] 907.2.21 Residential aircraft hangars.
Not fewer than one single-station smoke alarm shall be installed within a residential aircraft hangar as defined in Chapter 2 and shall be interconnected into the residential smoke alarm or other sounding device to provide an alarm that will be audible in all sleeping areas of the dwelling.
[F] 907.2.22 Airport traffic control towers.
CDP
An automatic smoke detection system that activates the occupant notification system in accordance with Section 907.5 shall be provided in airport control towers in accordance with Sections 907.2.22.1 and 907.2.22.2.Exception: Audible appliances shall not be installed within the control tower cab.
[F] 907.2.22.1 Airport traffic control towers with multiple exits and automatic sprinklers.
CDP
Airport traffic control towers with multiple exits and equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 shall be provided with smoke detectors in all of the following locations:1.Airport traffic control cab.2.Electrical and mechanical equipment rooms.3.Airport terminal radar and electronics rooms.4.Outside each opening into interior exit stairways.5.Along the single means of egress permitted from observation levels.6.Outside each opening into the single means of egress permitted from observation levels.
[F] 907.2.22.2 Other airport traffic control towers.
CDP
Airport traffic control towers with a single exit or where sprinklers are not installed throughout shall be provided with smoke detectors in all of the following locations:1.Airport traffic control cab.2.Electrical and mechanical equipment rooms.3.Airport terminal radar and electronics rooms.4.Office spaces incidental to the tower operation.5.Lounges for employees, including sanitary facilities.6.Means of egress.7.Utility shafts where access to smoke detectors can be provided.
[F] 907.2.23 Energy storage systems.
CDP
An automatic smoke detection system or radiant-energy detection system shall be installed in rooms, areas and walk-in units containing energy storage systems as required in Section 1207.5.4 of the International Fire Code.
[F] 907.3 Fire safety functions.
CDP
Automatic fire detectors utilized for the purpose of performing fire safety functions shall be connected to the building’s fire alarm control unit where a fire alarm system is required by Section 907.2. Detectors shall, upon actuation, perform the intended function and activate the alarm notification appliances or activate a visible and audible supervisory signal at a constantly attended location. In buildings not equipped with a fire alarm system, the automatic fire detector shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.
[F] 907.3.1 Duct smoke detectors.
Smoke detectors installed in ducts shall be listed for the air velocity, temperature and humidity present in the duct. Duct smoke detectors shall be connected to the building's fire alarm control unit where a fire alarm system is required by Section 907.2. Activation of a duct smoke detector shall initiate a visible and audible supervisory signal at a constantly attended location and shall perform the intended fire safety function in accordance with this code and the International Mechanical Code. In facilities that are required to be monitored by a supervising station, duct smoke detectors shall report only as a supervisory signal and not as a fire alarm. They shall not be used as a substitute for required open area detection.Exceptions: 1.The supervisory signal at a constantly attended location is not required where duct smoke detectors activate the building's alarm notification appliances.2.In occupancies not required to be equipped with a fire alarm system, actuation of a smoke detector shall activate a visible and an audible signal in an approved location. Smoke detector trouble conditions shall activate a visible or audible signal in an approved location and shall be identified as air duct detector trouble.
[F] 907.3.2 Special locking systems.
Where special locking systems are installed on means of egress doors in accordance with Sections 1010.2.12 or 1010.2.13, an automatic detection system shall be installed as required by that section.
[F] 907.3.3 Elevator emergency operation.
Automatic fire detectors installed for elevator emergency operation shall be installed in accordance with the provisions of ASME A17.1/CSA B44 and NFPA 72.
[F] 907.3.4 Wiring.
The wiring to the auxiliary devices and equipment used to accomplish the fire safety functions shall be monitored for integrity in accordance with NFPA 72.
[F] 907.4 Initiating devices.
Where a fire alarm system is required by another section of this code, occupant notification in accordance with Section 907.5 shall be initiated by one or more of the following. Initiating devices shall be installed in accordance with Sections 907.4.1 through 907.4.3.1.1.Manual fire alarm boxes.2.Automatic fire detectors.3.Automatic sprinkler system waterflow devices.4.Automatic fire-extinguishing systems.
[F] 907.4.1 Protection of fire alarm control unit.
In areas that are not continuously occupied, a single smoke detector shall be provided at the location of each fire alarm control unit, notification appliance circuit power extenders, and supervising station transmitting equipment.Exception: Where ambient conditions prohibit installation of a smoke detector, a heat detector shall be permitted.
[F] 907.4.2 Manual fire alarm boxes.
INSIGHTS
Where a manual fire alarm system is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections 907.4.2.1 through 907.4.2.6. INSIGHTS (1)
[F] 907.4.2.1 Location.
Manual fire alarm boxes shall be located not more than 5 feet (1524 mm) from the entrance to each exit. In buildings not protected by an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2, additional manual fire alarm boxes shall be located so that the distance of travel to the nearest box does not exceed 200 feet (60 960 mm).
[F] 907.4.2.2 Height.
The height of the manual fire alarm boxes shall be not less than 42 inches (1067 mm) and not more than 48 inches (1219 mm) measured vertically, from the floor level to the activating handle or lever of the box.
[F] 907.4.2.3 Color.
Manual fire alarm boxes shall be red in color.
[F] 907.4.2.4 Signs.
Where fire alarm systems are not monitored by an approved supervising station in accordance with Section 907.6.6, an approved permanent sign shall be installed adjacent to each manual fire alarm box that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.Exception: Where the manufacturer has permanently provided this information on the manual fire alarm box.
[F] 907.4.2.5 Protective covers.
The fire code official is authorized to require the installation of listed manual fire alarm box protective covers to prevent malicious false alarms or to provide the manual fire alarm box with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to permit visibility of the manual fire alarm box. Each cover shall include proper operating instructions. A protective cover that emits a local alarm signal shall not be installed unless approved. Protective covers shall not project more than that permitted by Section 1003.3.3.
[F] 907.4.2.6 Unobstructed and unobscured.
Manual fire alarm boxes shall be provided with ready access, unobstructed, unobscured and visible at all times.
[F] 907.4.3 Automatic smoke detection.
Where an automatic smoke detection system is required, it shall utilize smoke detectors unless ambient conditions prohibit such an installation. In spaces where smoke detectors cannot be utilized due to ambient conditions, approved automatic heat detectors shall be permitted.
[F] 907.4.3.1 Automatic sprinkler system.
For conditions other than specific fire safety functions noted in Section 907.3, in areas where ambient conditions prohibit the installation of smoke detectors, an automatic sprinkler system installed in such areas in accordance with Section 903.3.1.1 or 903.3.1.2 and that is connected to the fire alarm system shall be approved as automatic heat detection.
[F] 907.5 Occupant notification.
Occupant notification by fire alarms shall be in accordance with Sections 907.5.1 through 907.5.2.3.3. Occupant notification by smoke alarms in Group R-1 and R-2 occupancies shall comply with Section 907.5.2.1.3.2.
[F] 907.5.1 Alarm activation and annunciation.
Upon activation, fire alarm systems shall initiate occupant notification and shall annunciate at the fire alarm control unit, or where allowed elsewhere by Section 907, at a constantly attended location.
[F] 907.5.1.1 Presignal feature.
A presignal feature shall be provided only where approved. The presignal shall be annunciated at an approved, constantly attended location, having the capability to activate the occupant notification system in the event of fire or other emergency.
[F] 907.5.2 Alarm notification appliances.
Alarm notification appliances shall be provided and shall be listed for their purpose.
[F] 907.5.2.1 Audible alarms.
CDP
Audible alarm notification appliances shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm.Exceptions: 1.Audible alarm notification appliances are not required in critical care areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.2.A visible alarm notification appliance installed in a nurses’ control station or other continuously attended staff location in a Group I-2, Condition 2 suite shall be an acceptable alternative to the installation of audible alarm notification appliances throughout a suite or unit in Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.3.Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance with Section 3008.9.1 shall be connected to a separate notification zone for manual paging only.
[F] 907.5.2.1.1 Average sound pressure.
INSIGHTS
The audible alarm notification appliances shall provide a sound pressure level of 15 decibels (dBA) above the average ambient sound level or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every occupiable space within the building. INSIGHTS (1)
[F] 907.5.2.1.2 Maximum sound pressure.
The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, visible alarm notification appliances shall be provided in accordance with NFPA 72 and audible alarm notification appliances shall not be required.
[F] 907.5.2.1.3 Audible alarm signal frequency in Group R-1, R-2 and I-1 sleeping rooms.
INSIGHTS
Audible alarm signal frequency in Group R-1, R-2 and I-1 occupancies shall be in accordance with Sections 907.5.2.1.3.1 and 907.5.2.1.3.2. INSIGHTS (3)
[F] 907.5.2.1.3.1 Fire alarm system audible signal.
INSIGHTS
In sleeping rooms of Group R-1, R-2 and I-1 occupancies, the audible alarm signal activated by a fire alarm system shall be a 520-Hz low-frequency signal complying with NFPA 72. INSIGHTS (2)
[F] 907.5.2.1.3.2 Smoke alarm signal in sleeping rooms.
INSIGHTS
In sleeping rooms of Group R-1, R-2 and I-1 occupancies that are required by Section 907.2.8 or 907.2.9 to have a fire alarm system, the audible alarm signal activated by single- or multiple-station smoke alarms in the dwelling unit or sleeping unit shall be a 520-Hz signal complying with NFPA 72. Where a sleeping room smoke alarm is unable to produce a 520-Hz signal, the 520-Hz alarm signal shall be provided by a listed notification appliance or a smoke detector with an integral 520-Hz sounder. INSIGHTS (2)
[F] 907.5.2.2 Emergency voice/alarm communication systems.
CDP
INSIGHTS
Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any automatic fire detector, sprinkler waterflow device or manual fire alarm box shall automatically sound an alert tone followed by voice instructions giving approved information and directions for a general or staged evacuation in accordance with the building’s fire safety and evacuation plans required by Section 404 of the International Fire Code. In high-rise buildings, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging zones. At a minimum, paging zones shall be provided as follows:1.Elevator groups.2.Interior exit stairways.3.Each floor.4.Areas of refuge as defined in Chapter 2. Exception: In Group I-1 and I-2 occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page. INSIGHTS (1)
[F] 907.5.2.2.1 Manual override.
A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging zones.
[F] 907.5.2.2.2 Live voice messages.
The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging zones on a selective and all-call basis.
[F] 907.5.2.2.3 Alternative uses.
The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided that the manual fire alarm use takes precedence over any other use.
[F] 907.5.2.2.4 Emergency voice/alarm communication captions.
Where stadiums, arenas and grandstands have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an approved location constantly attended by personnel trained to respond to an emergency.
[F] 907.5.2.2.5 Standby power.
Emergency voice/alarm communications systems shall be provided with standby power in accordance with Section 2702.
[F] 907.5.2.3 Visible alarms.
INSIGHTS
Visible alarm notification appliances shall be provided in accordance with Sections 907.5.2.3.1 through 907.5.2.3.3.Exceptions: 1.Visible alarm notification appliances are not required in alterations, except where an existing fire alarm system is upgraded or replaced, or a new fire alarm system is installed.2.Visible alarm notification appliances shall not be required in exits as defined in Chapter 2.3.Visible alarm notification appliances shall not be required in elevator cars.4.Visual alarm notification appliances are not required in critical care areas of Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2.5.A visible alarm notification appliance installed in a nurses’ control station or other continuously attended staff location in a Group I-2, Condition 2 suite shall be an acceptable alternative to the installation of visible alarm notification appliances throughout the suite or unit in Group I-2, Condition 2 occupancies that are in compliance with Section 907.2.6, Exception 2. INSIGHTS (1)
[F] 907.5.2.3.1 Public use areas and common use areas.
CDP
Visible alarm notification appliances shall be provided in public use areas and common use areas.Exception: Where employee work areas have audible alarm coverage, the notification appliance circuits serving the employee work areas shall be initially designed with not less than 20 percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).
[F] 907.5.2.3.2 Groups I-1 and R-1.
INSIGHTS
Habitable spaces in dwelling units and sleeping units in Group I-1 and R-1 occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room smoke alarm and the building fire alarm system. INSIGHTS (2)
[F] TABLE 907.5.2.3.2 VISIBLE ALARMS
AGGREGATE NUMBER OF DWELLING UNITS AND SLEEPING UNITS
SLEEPING ACCOMMODATIONS WITH VISIBLE ALARMS
6 to 25 2
26 to 50 4
51 to 75 7
76 to 100 9
101 to 150 12
151 to 200 14
201 to 300 17
301 to 400 20
401 to 500 22
501 to 1,000 5% of total
1,001 and over 50 plus 3 for each 100 over 1,000
[F] 907.5.2.3.3 Group R-2.
In Group R-2 occupancies required by
Section 907 to have a fire alarm system, each story that contains dwelling units and sleeping units shall be provided with the capability to support future visible alarm notification appliances in accordance with Chapter 11 of
ICC A117.1. Such capability shall accommodate wired or wireless equipment.
[F] 907.5.2.3.3.1 Wired equipment.
Where wired equipment is used to comply with the future capability required by Section 907.5.2.3.3, the system shall include one of the following capabilities:1.The replacement of audible appliances with combination audible/visible appliances or additional visible notification appliances.2.The future extension of the existing wiring from the unit smoke alarm locations to required locations for visible appliances.3.For wired equipment, the fire alarm power supply and circuits shall have not less than 5 percent excess capacity to accommodate the future addition of visible alarm notification appliances, and a single access point to such circuits shall be available on every story. Such circuits shall not be required to be extended beyond a single access point on a story. The fire alarm system shop drawings required by Section 907.1.2 shall include the power supply and circuit documentation to accommodate the future addition of visible notification appliances.
[F] 907.6 Installation and monitoring.
A fire alarm system shall be installed and monitored in accordance with
Sections 907.6.1 through 907.6.6.3 and NFPA 72.
[F] 907.6.1 Wiring.
Wiring shall comply with the requirements of NFPA 70 and NFPA 72. Wireless protection systems utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.
[F] 907.6.2 Power supply.
The primary and secondary power supply for the fire alarm system shall be provided in accordance with NFPA 72.Exception: Back-up power for single-station and multiple-station smoke alarms as required in Section 907.2.11.6.
[F] 907.6.3 Initiating device identification.
The fire alarm system shall identify the specific initiating device address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.Exceptions: 1.Fire alarm systems in single-story buildings less than 22,500 square feet (2090 m2) in area.2.Fire alarm systems that only include manual fire alarm boxes, waterflow initiating devices and not more than 10 additional alarm-initiating devices.3.Special initiating devices that do not support individual device identification.4.Fire alarm systems or devices that are replacing existing equipment.
[F] 907.6.3.1 Annunciation.
The initiating device status shall be annunciated at an approved on-site location.
[F] 907.6.4 Zones.
Each floor shall be zoned separately and a zone shall not exceed 22,500 square feet (2090 m2). The length of any zone shall not exceed 300 feet (91 440 mm) in any direction.Exception: Automatic sprinkler system zones shall not exceed the area permitted by NFPA 13.
[F] 907.6.4.1 Zoning indicator panel.
A zoning indicator panel and the associated controls shall be provided in an approved location. The visual zone indication shall lock in until the system is reset and shall not be canceled by the operation of an audible-alarm silencing switch.
[F] 907.6.4.2 High-rise buildings.
In high-rise buildings, a separate zone by floor shall be provided for each of the following types of alarm-initiating devices where provided:1.Smoke detectors.2.Sprinkler waterflow devices.3.Manual fire alarm boxes.4.Other approved types of automatic fire protection systems.
[F] 907.6.5 Access.
Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.
[F] 907.6.6 Monitoring.
CDP
Fire alarm systems required by this chapter or by the International Fire Code shall be monitored by an approved supervising station in accordance with NFPA 72.Exception: Monitoring by a supervising station is not required for:1.Single- and multiple-station smoke alarms required by Section 907.2.11.2.Smoke detectors in Group I-3 occupancies.3.Automatic sprinkler systems in one- and two-family dwellings.
[F] 907.6.6.1 Transmission of alarm signals.
Transmission of alarm signals to a supervising station shall be in accordance with NFPA 72.
[F] 907.6.6.2 MIY Monitoring.
Direct transmission of alarms associated with monitor it yourself (MIY) transmitters to a public safety answering point (PSAP) shall not be permitted unless approved by the fire code official.
[F] 907.6.6.3 Termination of monitoring service.
Termination of fire alarm monitoring services shall be in accordance with Section 901.9 of the International Fire Code.
[F] 907.7 Acceptance tests and completion.
Upon completion of the installation, the fire alarm system and all fire alarm components shall be tested in accordance with NFPA 72.
[F] 907.7.1 Single- and multiple-station alarm devices.
When the installation of the alarm devices is complete, each device and interconnecting wiring for multiple-station alarm devices shall be tested in accordance with the smoke alarm provisions of NFPA 72.
[F] 907.7.2 Record of completion.
A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the approved plans and specifications shall be provided.
[F] 907.7.3 Instructions.
Operating, testing and maintenance instructions and record drawings (“as-builts”) and equipment specifications shall be provided at an approved location.
[F] 907.8 Inspection, testing and maintenance.
The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with
Section 907.8 of the International Fire Code.
Section 908 Emergency Alarm Systems
[F] 908.1 Group H occupancies.
Emergency alarms for the detection and notification of an emergency condition in Group H occupancies shall be provided in accordance with Section 415.5.
[F] 908.2 Group H-5 occupancy.
Emergency alarms for notification of an emergency condition in an HPM facility shall be provided as required in Section 415.11.4.
[F] 908.3 Fire alarm system interface.
Where an emergency alarm system is interfaced with a building’s fire alarm system, the signal produced at the fire alarm control unit shall be a supervisory signal.
Section 909 Smoke Control Systems
[F] 909.1 Scope and purpose.
INSIGHTS
This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-removal provisions found in
Section 910. Mechanical smoke control systems shall not be considered exhaust systems under Chapter 5 of the International Mechanical Code. INSIGHTS (1)
[F] 909.2 General design requirements.
Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of Section 909 and the generally accepted and well-established principles of engineering relevant to the design. The construction documents shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions.
[F] 909.3 Special inspection and test requirements.
In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of Section 909 shall undergo special inspections and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the construction documents shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The special inspections and tests required by this section shall be conducted under the same terms in Section 1704.
[F] 909.4 Analysis.
A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted construction documents and shall include, but not be limited to, the items indicated in Sections 909.4.1 through 909.4.7.
[F] 909.4.1 Stack effect.
The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system’s capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.
[F] 909.4.2 Temperature effect of fire.
Buoyancy and expansion caused by the design fire in accordance with
Section 909.9 shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system’s capabilities.
[F] 909.4.3 Wind effect.
The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of Chapter 16.
[F] 909.4.4 HVAC systems.
The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.
[F] 909.4.5 Climate.
The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.
[F] 909.4.6 Duration of operation.
All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.
[F] 909.4.7 Smoke control system interaction.
The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.
[F] 909.5 Smoke barrier construction.
Smoke barriers required for passive smoke control and a smoke control system using the pressurization method shall comply with Section 709. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:1.Walls A/Aw = 0.001002.Interior exit stairways and ramps and exit passageways: A/Aw = 0.000353.Enclosed exit access stairways and ramps and all other shafts: A/Aw = 0.001504.Floors and roofs: A/AF = 0.00050
where:A =
Total leakage area, square feet (m2).AF =
Unit floor or roof area of barrier, square feet (m2).Aw =
Unit wall area of barrier, square feet (m2). The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the smoke barrier shall be determined in accordance with
Section 909.5.1 and tested in accordance with
Section 909.5.2.
[F] 909.5.1 Total leakage area.
Total leakage area of the barrier is the product of the smoke barrier gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.
[F] 909.5.2 Testing of leakage area.
Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as approved by the fire code official.
[F] 909.5.3 Opening protection.
Openings in smoke barriers shall be protected by automatic-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by fire door assemblies complying with Section 716.Exceptions: 1.Passive smoke control systems with automatic-closing devices actuated by spot-type smoke detectors listed for releasing service installed in accordance with Section 907.3.2.Fixed openings between smoke zones that are protected utilizing the airflow method.3.In Group I-1, Condition 2; Group I-2; and ambulatory care facilities, where a pair of opposite-swinging doors are installed across a corridor in accordance with
Section 909.5.3.1, the doors shall not be required to be protected in accordance with Section 716. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of 3/4 inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer’s listing, positivelatching devices are not required.4.In Group I-2 and ambulatory care facilities, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with
Section 1010.3.3 and are automatic closing by smoke detection in accordance with Section 716.2.6.6.5.Group I-3.6.Openings between smoke zones with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.
[F] 909.5.3.1 Group I-1, Condition 2; Group I-2; and ambulatory care facilities.
In Group I-1, Condition 2; Group I-2; and ambulatory care facilities, where doors are installed across a corridor, the doors shall be automatic closing by smoke detection in accordance with Section 716.2.6.6 and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.
[F] 909.5.3.2 Ducts and air transfer openings.
Ducts and air transfer openings are required to be protected with a minimum Class II, 250°F (121°C) smoke damper complying with
Section 717.
[F] 909.6 Pressurization method.
The primary mechanical means of controlling smoke shall be by pressure differences across smoke barriers. Maintenance of a tenable environment is not required in the smoke control zone of fire origin.
[F] 909.6.1 Minimum pressure difference.
INSIGHTS
The pressure difference across a smoke barrier used to separate smoke zones shall be not less than 0.05-inch water gage (0.0124 kPa) in buildings equipped throughout with automatic sprinkler systems.In buildings permitted to be not equipped throughout with automatic sprinkler systems, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the design fire. INSIGHTS (2)
[F] 909.6.2 Maximum pressure difference.
The maximum air pressure difference across a smoke barrier shall be determined by required door-opening or closing forces. The actual force required to open exit doors when the system is in the smoke control mode shall be in accordance with
Section 1010.1.3. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:Equation 9-1F=Fdc+K(WAΔP)/2(W-d) where:A =
Door area, square feet (m2).d =
Distance from door handle to latch edge of door, feet (m).F =
Total door opening force, pounds (N).Fdc =
Force required to overcome closing device, pounds (N).K =
Coefficient 5.2 (1.0).W =
Door width, feet (m).ΔP =
Design pressure difference, inches of water (Pa).
[F] 909.6.3 Pressurized stairways and elevator hoistways.
Where stairways or elevator hoistways are pressurized, such pressurization systems shall comply with
Section 909 as smoke control systems, in addition to the requirements of Sections 909.20 of this code and 909.21 of the International Fire Code.
[F] 909.7 Airflow design method.
Where approved by the fire code official, smoke migration through openings fixed in a permanently open position, which are located between smoke control zones by the use of the airflow method, shall be permitted. The design airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire zone. The geometry of openings shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.
[F] 909.7.1 Prohibited conditions.
This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used.
[F] 909.8 Exhaust method.
Where approved by the fire code official, mechanical smoke control for large enclosed volumes, such as in atriums or malls, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.
[F] 909.8.1 Smoke layer.
The height of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke zone.
[F] 909.9 Design fire.
The design fire shall be based on a rational analysis performed by the registered design professional and approved by the fire code official. The design fire shall be based on the analysis in accordance with
Section 909.4 and this section.
[F] 909.9.1 Factors considered.
The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.
[F] 909.9.2 Design fire fuel.
Determination of the design fire shall include consideration of the type of fuel, fuel spacing and configuration.
[F] 909.9.3 Heat-release assumptions.
The analysis shall make use of best available data from approved sources and shall not be based on excessively stringent limitations of combustible material.
[F] 909.9.4 Sprinkler effectiveness assumptions.
A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.
[F] 909.10 Equipment.
Equipment including, but not limited to, fans, ducts, automatic dampers and balance dampers, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as approved by the fire code official.
[F] 909.10.1 Exhaust fans.
Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:Equation 9-2Ts=(Qc/mc)+(Ta) where:c =
Specific heat of smoke at smoke layer temperature, Btu/lb°F (kJ/kg × K).m =
Exhaust rate, pounds per second (kg/s).Qc =
Convective heat output of fire, Btu/s (kW).Ta =
Ambient temperature, °F (K).Ts =
Smoke temperature, °F (K).
Exception: Reduced Ts as calculated based on the assurance of adequate dilution air.
[F] 909.10.2 Ducts.
Duct materials and joints shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with Section 909.10.1. Ducts shall be constructed and supported in accordance with the International Mechanical Code. Ducts shall be leak tested to 1.5 times the maximum design pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a part of the documentation procedure. Ducts shall be supported directly from fire-resistance-rated structural elements of the building by substantial, noncombustible supports.Exception: Flexible connections, for the purpose of vibration isolation, complying with the International Mechanical Code and that are constructed of approved fire-resistance-rated materials.
[F] 909.10.3 Equipment, inlets and outlets.
Equipment shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. Outside air inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.
[F] 909.10.4 Automatic dampers.
Automatic dampers, regardless of the purpose for which they are installed within the smoke control system, shall be listed and conform to the requirements of approved, recognized standards.
[F] 909.10.5 Fans.
In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the design duty, with the minimum number of belts being two. Fans shall be selected for stable performance based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer’s fan curves shall be part of the documentation procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of Chapter 16.Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from measurement of actual current draw, and shall have a minimum service factor of 1.15.
[F] 909.11 Standby power.
Smoke control systems shall be provided with standby power in accordance with
Section 2702.
[F] 909.11.1 Equipment room.
CDP
The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
[F] 909.11.2 Power sources and power surges.
Elements of the smoke control system relying on volatile memories or the like shall be supplied with uninterruptable power sources of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other approved means.
[F] 909.12 Detection and control systems.
Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of
Section 907. Such systems shall be equipped with a control unit complying with
UL 864 and listed as smoke control equipment.
[F] 909.12.1 Verification.
Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, equipment and components used for smoke control.Exception: Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building operation, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where approved by the building official and in accordance with both of the following:1.Where the operation of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.2.Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with Section 909.22.6 of the International Fire Code.
[F] 909.12.2 Wiring.
CDP
In addition to meeting requirements of NFPA 70, all wiring, regardless of voltage, shall be fully enclosed within continuous raceways.
[F] 909.12.3 Activation.
Smoke control systems shall be activated in accordance with this section.
[F] 909.12.3.1 Pressurization, airflow or exhaust method.
Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely automatic control.
[F] 909.12.3.2 Passive method.
Passive smoke control systems actuated by approved spot-type detectors listed for releasing service shall be permitted.
[F] 909.12.4 Automatic control.
Where completely automatic control is required or used, the automatic-control sequences shall be initiated from an appropriately zoned automatic sprinkler system complying with
Section 903.3.1.1, manual controls provided with ready access for the fire department and any smoke detectors required by engineering analysis.
[F] 909.13 Control air tubing.
Control air tubing shall be of sufficient size to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through concrete or masonry shall be sleeved and protected from abrasion and electrolytic action.
[F] 909.13.1 Materials.
Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68/B68M,
ASTM B88, ASTM B251 and
ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other joints shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100°F (593°C) and liquids below 1,500°F (816°C). Brazing flux shall be used on copper-to-brass joints only.Exception: Nonmetallic tubing used within control panels and at the final connection to devices provided that all of the following conditions are met:1.Tubing shall comply with the requirements of Section 602.3.5 of the International Mechanical Code.2.Tubing and connected devices shall be completely enclosed within a galvanized or paint-grade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.3.Tubing shall be identified by appropriately documented coding.4.Tubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing connected to devices on doors shall be fastened along hinges.
[F] 909.13.2 Isolation from other functions.
Control tubing serving other than smoke control functions shall be isolated by automatic isolation valves or shall be an independent system.
[F] 909.13.3 Testing.
Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.
[F] 909.14 Marking and identification.
The detection and control systems shall be clearly marked at all junctions, accesses and terminations.
[F] 909.15 Control diagrams.
Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the fire code official, the fire department and in the fire command center in a format and manner approved by the fire code official.
[F] 909.16 Firefighter’s smoke control panel.
A firefighter’s smoke control panel for fire department emergency response purposes only shall be provided and shall include manual control or override of automatic control for mechanical smoke control systems. The panel shall be located in a fire command center complying with
Section 911 in high-rise buildings or buildings with smoke-protected assembly seating. In all other buildings, the firefighter’s smoke control panel shall be installed in an approved location adjacent to the fire alarm control panel. The firefighter’s smoke control panel shall comply with Sections 909.16.1 through
909.16.3.
[F] 909.16.1 Smoke control systems.
Fans within the building shall be shown on the firefighter’s control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control equipment, annunciated by fan and zone, and by pilot-lamp-type indicators as follows:1.Fans, dampers and other operating equipment in their normal status—WHITE.2.Fans, dampers and other operating equipment in their off or closed status—RED.3.Fans, dampers and other operating equipment in their on or open status—GREEN.4.Fans, dampers and other operating equipment in a fault status—YELLOW/AMBER.
[F] 909.16.2 Smoke control panel.
The firefighter’s control panel shall provide control capability over the complete smoke control system equipment within the building as follows:1.ON-AUTO-OFF control over each individual piece of operating smoke control equipment that can be controlled from other sources within the building. This includes stairway pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator shaft fans and other operating equipment used or intended for smoke control purposes.2.OPEN-AUTO-CLOSE control over individual dampers relating to smoke control and that are controlled from other sources within the building.3.ON-OFF or OPEN-CLOSE control over smoke control and other critical equipment associated with a fire or smoke emergency and that can only be controlled from the firefighter’s control panel. Exceptions: 1.Complex systems, where approved, where the controls and indicators are combined to control and indicate all elements of a single smoke zone as a unit.2.Complex systems, where approved, where the control is accomplished by computer interface using approved, plain English commands.
[F] 909.16.3 Control action and priorities.
The firefighter’s control panel actions shall be as follows:1.ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the firefighter’s control panel, automatic or manual control from any other control point within the building shall not contradict the control action. Where automatic means are provided to interrupt normal, nonemergency equipment operation or produce a specific result to safeguard the building or equipment including, but not limited to, duct freezestats, duct smoke detectors, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the firefighter’s control panel. The last control action as indicated by each firefighter’s control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.Exception: Power disconnects required by NFPA 70.2.Only the AUTO position of each three-position firefighter’s control panel switch shall allow automatic or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a firefighter’s control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in Section 909.16.1. Where directed by an automatic signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the zone. Control actions shall not require the smoke control system to assume more than one configuration at any one time.
[F] 909.17 System response time.
Smoke-control system activation shall be initiated immediately after receipt of an appropriate automatic or manual activation command. Smoke control systems shall activate individual components (such as dampers and fans) in the sequence necessary to prevent physical damage to the fans, dampers, ducts and other equipment. For purposes of smoke control, the firefighter’s control panel response time shall be the same for automatic or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating equipment and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the design smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, dampers and automatic doors shall have achieved their proper operating state and the final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.
[F] 909.18 Acceptance testing.
Devices, equipment, components and sequences shall be individually tested. These tests, in addition to those required by other provisions of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.
[F] 909.18.1 Detection devices.
Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with Chapter 9 in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.
[F] 909.18.2 Ducts.
Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.
[F] 909.18.3 Dampers.
INSIGHTS
Dampers shall be tested for function in their installed condition in accordance with NFPA 80 and NFPA 105. INSIGHTS (2)
[F] 909.18.4 Inlets and outlets.
Inlets and outlets shall be read using generally accepted practices to determine air quantities.
[F] 909.18.5 Fans.
Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.
[F] 909.18.6 Smoke barriers.
Measurements using inclined manometers or other approved calibrated measuring devices shall be made of the pressure differences across smoke barriers. Such measurements shall be conducted for each possible smoke control condition.
[F] 909.18.7 Controls.
Each smoke zone equipped with an automatic-initiation device shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the firefighter’s control panel and simulation of standby power conditions.
[F] 909.18.8 Testing for smoke control.
Smoke control systems shall be tested by a special inspector in accordance with
Section 1705.19.
[F] 909.18.8.1 Scope of testing.
Testing shall be conducted in accordance with the following:1.During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.2.Prior to occupancy and after sufficient completion for the purposes of pressure-difference testing, flow measurements, and detection and control verification.
[F] 909.18.8.2 Qualifications.
Approved agencies for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.
[F] 909.18.8.3 Reports.
A complete report of testing shall be prepared by the approved agency. The report shall include identification of all devices by manufacturer, nameplate data, design values, measured values and identification tag or mark. The report shall be reviewed by the responsible registered design professional and, when satisfied that the design intent has been achieved, the responsible registered design professional shall sign, seal and date the report.
[F] 909.18.8.3.1 Report filing.
A copy of the final report shall be filed with the fire code official and an identical copy shall be maintained in an approved location at the building.
[F] 909.18.9 Identification and documentation.
Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by
Section 909.18.8.3. Devices shall have an approved identifying tag or mark on them consistent with the other required documentation and shall be dated indicating the last time they were successfully tested and by whom.
[F] 909.19 System acceptance.
Buildings, or portions thereof, required by this code to comply with this section shall not be issued a certificate of occupancy until such time that the fire code official determines that the provisions of this section have been fully complied with and that the fire department has received satisfactory instruction on the operation, both automatic and manual, of the system and a written maintenance program complying with the requirements of Section 909.20.1 of the International Fire Code has been submitted and approved by the fire code official.Exception: In buildings of phased construction, a temporary certificate of occupancy, as approved by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.
909.20 Smokeproof enclosures.
INSIGHTS
Where required by Section 1023.12, a smokeproof enclosure shall be constructed in accordance with this section. A smokeproof enclosure shall consist of an interior exit stairway or ramp that is enclosed in accordance with the applicable provisions of
Section 1023 and an open exterior balcony or pressurized stair and pressurized entrance vestibule meeting the requirements of this section. Where access to the roof is required by the International Fire Code, such access shall be from the smokeproof enclosure where a smokeproof enclosure is required. INSIGHTS (2)
909.20.1 Access.
INSIGHTS
Access to the stairway or ramp shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required clear width of the corridor leading to the vestibule but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel into the stairway, measured in a straight line between the centerline of the doorways into the vestibule and stairway. INSIGHTS (2)
909.20.2 Construction.
CDP
The smokeproof enclosure shall be separated from the remainder of the building by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. Openings are not permitted other than the required means of egress doors. The vestibule shall be separated from the stairway or ramp by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. The open exterior balcony shall be constructed in accordance with the fire-resistance rating requirements for floor assemblies.
909.20.2.1 Door closers.
Doors in a smokeproof enclosure shall be self- or automatic closing by actuation of a smoke detector in accordance with Section 716.2.6.6 and shall be installed at the floor-side entrance to the smokeproof enclosure. The actuation of the smoke detector on any door shall activate the closing devices on all doors in the smokeproof enclosure at all levels. Smoke detectors shall be installed in accordance with Section 907.3.
909.20.3 Natural ventilation alternative.
The provisions of
Sections 909.20.3.1 through 909.20.3.3 shall apply to ventilation of smokeproof enclosures by natural means.
909.20.3.1 Balcony doors.
Where access to the stairway or ramp is by way of an open exterior balcony, the door assembly into the enclosure shall be a fire door assembly in accordance with
Section 716.
909.20.3.2 Vestibule doors.
Where access to the stairway or ramp is by way of a vestibule, the door assembly into the vestibule shall be a fire door assembly complying with
Section 716. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating complying with
Section 716.
909.20.3.3 Vestibule ventilation.
Each vestibule shall have a minimum net area of 16 square feet (1.5 m2) of opening in a wall facing an outer court, yard or public way that is not less than 20 feet (6096 mm) in width.
909.20.4 Stairway and ramp pressurization alternative.
INSIGHTS
Where the building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, the vestibule is not required, provided that each interior exit stairway or ramp is pressurized to not less than 0.10 inch of water (25 Pa) and not more than 0.35 inches of water (87 Pa) in the shaft relative to the building measured with all interior exit stairway and ramp doors closed under maximum anticipated conditions of stack effect and wind effect. INSIGHTS (2)
909.20.5 Pressurized stair and vestibule alternative.
The provisions of Sections 909.20.5.1 through 909.20.5.3 shall apply to smokeproof enclosures using a pressurized stair and pressurized entrance vestibule.
909.20.5.1 Vestibule doors.
CDP
The door assembly from the building into the vestibule shall be a fire door assembly complying with
Section 716.2.2.1. The door assembly from the vestibule to the stairway shall have not less than a 20-minute fire protection rating and meet the requirements for a smoke door assembly in accordance with Section 716.2.2.1. The door shall be installed in accordance with NFPA 105.
909.20.5.2 Pressure difference.
The stair enclosure shall be pressurized to not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the vestibule with all stairway doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have not less than 0.05 inch of water gage (12.44 Pa) positive pressure relative to the fire floor. The pressure difference across doors shall not exceed 30 pounds (133 N) maximum force to begin opening the door.
909.20.5.3 Dampered relief opening.
A controlled relief vent having the capacity to discharge not less than 2,500 cubic feet per minute (1180 L/s) of air at the design pressure difference shall be located in the upper portion of the pressurized exit enclosure.
909.20.5.4 Smoke detection.
INSIGHTS
The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system.
INSIGHTS (1)
909.20.6 Ventilating equipment.
INSIGHTS
The activation of ventilating equipment required by the alternatives in
Sections 909.20.4 and 909.20.5 shall be by smoke detectors installed at each floor level at an approved location at the entrance to the smokeproof enclosure. When the closing device for the stairway and ramp shaft and vestibule doors is activated by smoke detection or power failure, the mechanical equipment shall activate and operate at the required performance levels. Smoke detectors shall be installed in accordance with Section 907.3. INSIGHTS (1)
909.20.6.1 Ventilation systems.
Smokeproof enclosure ventilation systems shall be independent of other building ventilation systems. The equipment, control wiring, power wiring and ductwork shall comply with one of the following:1.Equipment, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the smokeproof enclosure or connected to the smokeproof enclosure by ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.2.Equipment, control wiring, power wiring and ductwork shall be located within the smokeproof enclosure with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with
Section 711, or both.3.Equipment, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical equipment, by not less than 2-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both. Exception:
1.Control wiring and power wiring located outside of a 2-hour fire barrier construction shall be protected using any one of the following methods:1.1.Cables used for survivability of required critical circuits shall be listed in accordance with
UL 2196 and shall have a fire-resistance rating of not less than 2 hours.1.2.Where encased with not less than 2 inches (51 mm) of concrete.1.3.Electrical circuit protective systems shall have a fire-resistance rating of not less than 2 hours. Electrical circuit protective systems shall be installed in accordance with their listing requirements.
909.20.6.2 Standby power.
Mechanical vestibule and stairway and ramp shaft ventilation systems and automatic fire detection systems shall be provided with standby power in accordance with Section 2702.
909.20.6.3 Acceptance and testing.
Before the mechanical equipment is approved, the system shall be tested in the presence of the building official to confirm that the system is operating in compliance with these requirements.
909.21 Elevator hoistway pressurization alternative.
INSIGHTS
Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections 909.21.1 through 909.21.11.
The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios in accordance with
Section 909.4.7. All components or systems associated with the means of mitigating adverse interaction shall comply with the applicable subsections of Section 909. INSIGHTS (2)
909.21.1 Pressurization requirements.
CDP
Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet.Exceptions: 1.On floors containing only Group R occupancies, the pressure differential is permitted to be measured between the hoistway and a dwelling unit or sleeping unit.2.Where an elevator opens into a lobby enclosed in accordance with Section 3007.6 or 3008.6, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.3.The pressure differential is permitted to be measured relative to the outdoor atmosphere on floors other than the following:3.1.The fire floor.3.2.The two floors immediately below the fire floor.3.3.The floor immediately above the fire floor.4.The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open.
909.21.1.1 Use of ventilation systems.
Ventilation systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building’s exterior where necessary to maintain positive pressure relationships as required in
Section 909.21.1 during operation of the elevator shaft pressurization system.
909.21.2 Rational analysis.
A rational analysis complying with
Section 909.4 shall be submitted with the construction documents.
909.21.3 Ducts for system.
Any duct system that is part of the pressurization system shall be protected with the same fire-resistance rating as required for the elevator shaft enclosure.
909.21.4 Fan system.
The fan system provided for the pressurization system shall be as required by Sections 909.21.4.1 through
909.21.4.4.
909.21.4.1 Fire resistance.
Where located within the building, the fan system that provides the pressurization shall be protected with the same fire-resistance rating required for the elevator shaft enclosure.
909.21.4.2 Smoke detection.
INSIGHTS
The fan system shall be equipped with a smoke detector that will automatically shut down the fan system when smoke is detected within the system. INSIGHTS (1)
909.21.4.3 Separate systems.
INSIGHTS
A separate fan system shall be used for each elevator hoistway. INSIGHTS (1)
909.21.4.4 Fan capacity.
The supply fan shall be either adjustable with a capacity of not less than 1,000 cubic feet per minute (0.4719 m3/s) per door, or that specified by a registered design professional to meet the requirements of a designed pressurization system.
909.21.5 Standby power.
The pressurization system shall be provided with standby power in accordance with
Section 2702.
909.21.6 Activation of pressurization system.
INSIGHTS
The elevator pressurization system shall be activated upon activation of the elevator lobby smoke detectors. INSIGHTS (2)
909.21.7 Testing.
Testing for performance shall be required in accordance with
Section 909.18.8. System acceptance shall be in accordance with
Section 909.19.
909.21.8 Marking and identification.
Detection and control systems shall be marked in accordance with Section 909.14.
909.21.9 Control diagrams.
Control diagrams shall be provided in accordance with
Section 909.15.
909.21.10 Control panel.
A control panel complying with
Section 909.16 shall be provided.
909.21.11 System response time.
Hoistway pressurization systems shall comply with the requirements for smoke control system response time in
Section 909.17.
Section 910 Smoke and Heat Removal
[F] 910.1 General.
Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.
[F] 910.2 Where required.
CDP
INSIGHTS
Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections 910.2.1 and 910.2.2.Exceptions: 1.Frozen food warehouses used solely for storage of Class I and II commodities where protected by an approved automatic sprinkler system.2.Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.3.Smoke and heat removal shall not be required in areas of buildings equipped with control mode special application sprinklers with a response time index of 50 (m × s)1/2or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers. INSIGHTS (2)
[F] 910.2.1 Group F-1 or S-1.
INSIGHTS
Smoke and heat vents installed in accordance with Section 910.3 or a mechanical smoke removal system installed in accordance with Section 910.4 shall be installed in buildings and portions thereof used as a Group F-1 or S-1 occupancy having more than 50,000 square feet (4645 m2) of undivided area. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.Exception: Group S-1 aircraft repair hangars. INSIGHTS (2)
[F] 910.2.2 High-piled combustible storage.
Smoke and heat removal required by Table 3206.2 of the International Fire Code for buildings and portions thereof containing high-piled combustible storage shall be installed in accordance with Section 910.3 in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible storage equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, a smoke and heat removal system shall be installed in accordance with Section 910.3 or 910.4. In occupied portions of a building equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1, where the upper surface of the story is not a roof assembly, a mechanical smoke removal system in accordance with Section 910.4 shall be installed.
[F] 910.3 Smoke and heat vents.
The design and installation of smoke and heat vents shall be in accordance with Sections 910.3.1 through 910.3.3.
[F] 910.3.1 Listing and labeling.
Smoke and heat vents shall be listed and labeled to indicate compliance with UL 793 or FM 4430.
[F] 910.3.2 Smoke and heat vent locations.
Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent lot lines and fire walls and 10 feet (3048 mm) or more from fire barriers. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by Section 910.2 with consideration given to roof pitch, sprinkler location and structural members.
[F] 910.3.3 Smoke and heat vents area.
The required aggregate area of smoke and heat vents shall be calculated as follows:For buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1:Equation 9-3AVR=V/9000 where:AVR =
The required aggregate vent area (ft2).V =
Volume (ft3) of the area that requires smoke removal. For unsprinklered buildings:Equation 9-4AVR=AFA/50 where:AVR =
The required aggregate vent area (ft2).AFA =
The area of the floor in the area that requires smoke removal.
[F] 910.3.4 Vent operation.
Smoke and heat vents shall be capable of being operated by approved automatic and manual means.
[F] 910.3.5 Fusible link temperature rating.
CDP
INSIGHTS
Where vents are installed in areas provided with automatic fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of 360°F (182°C). INSIGHTS (1)
[F] 910.4 Mechanical smoke removal systems.
Mechanical smoke removal systems shall be designed and installed in accordance with Sections 910.4.1 through 910.4.7.
[F] 910.4.1 Automatic sprinklers required.
The building shall be equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1.
[F] 910.4.2 Exhaust fan construction.
Exhaust fans that are part of a mechanical smoke removal system shall be rated for operation at 221°F (105°C). Exhaust fan motors shall be located outside of the exhaust fan air stream.
[F] 910.4.3 System design criteria.
CDP
The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based on the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m3/s).
[F] 910.4.3.1 Makeup air.
Makeup air openings shall be provided within 6 feet (1829 mm) of the floor level. Operation of makeup air openings shall be manual or automatic. The minimum gross area of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m2per 0.4719 m3/s) of smoke exhaust.
[F] 910.4.4 Activation.
The mechanical smoke removal system shall be activated by manual controls only.
[F] 910.4.5 Manual control location.
CDP
Manual controls shall be located where they are able to be accessed by the fire service from an exterior door of the building and separated from the remainder of the building by not less than 1-hour fire barriers constructed in accordance with Section 707 or horizontal assemblies constructed in accordance with Section 711, or both.
[F] 910.4.6 Control wiring.
Wiring for operation and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of NFPA 70 and be protected against interior fire exposure to temperatures in excess of 1,000°F (538°C) for a period of not less than 15 minutes.
[F] 910.4.7 Controls.
Where building air-handling and mechanical smoke removal systems are combined or where independent building air-handling systems are provided, fans shall automatically shut down in accordance with the International Mechanical Code. The manual controls provided for the smoke removal system shall have the capability to override the automatic shutdown of fans that are part of the smoke removal system.
[F] 910.5 Maintenance.
Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with the International Fire Code.
Section 911 Fire Command Center
[F] 911.1 General.
Where required by other sections of this code, in buildings classified as high-rise buildings by this code and in all F-1 and S-1 occupancies with a building footprint of over 500,000 square feet (46 452 m2), a fire command center for fire department operations shall be provided and shall comply with Sections 911.1.1 through 911.1.7.
[F] 911.1.1 Location and access.
The location and access to the fire command center shall be approved by the fire code official.
[F] 911.1.2 Separation.
CDP
The fire command center shall be separated from the remainder of the building by not less than a 1-hour fire barrier constructed in accordance with Section 707 or horizontal assembly constructed in accordance with Section 711, or both.
[F] 911.1.3 Size.
The fire command center shall be not less than 0.015 percent of the total building area of the facility served or 200 square feet (19 m2) in area, whichever is greater, with a minimum dimension of 0.7 times the square root of the room area or 10 feet (3048 mm), whichever is greater. Where a fire command is required for Group F-1 and S-1 occupancies with a building footprint greater than 500,000 square feet (46 452 m2) in area, the fire command center shall have a minimum size of 96 square feet (9 m2) with a minimum dimension of 8 feet (2348 mm) where approved by the fire code official.
[F] 911.1.4 Layout approval.
A layout of the fire command center and all features required by this section to be contained therein shall be submitted for approval prior to installation.
[F] 911.1.5 Storage.
Storage unrelated to operation of the fire command center shall be prohibited.
[F] 911.1.6 Required features.
CDP
INSIGHTS
The fire command center shall comply with NFPA 72 and shall contain all of the following features:1.The emergency voice/alarm communication system control unit.2.The fire department communications system.3.Fire detection and alarm system annunciator.4.Annunciator unit visually indicating the location of the elevators and whether they are operational.5.Status indicators and controls for air distribution systems.6.The firefighter’s control panel required by Section 909.16 for smoke control systems installed in the building.7.Controls for unlocking interior exit stairway doors simultaneously.8.Sprinkler valve and waterflow detector display panels.9.Emergency and standby power status indicators.10.A telephone for fire department use with controlled access to the public telephone system.11.Fire pump status indicators.12.Schematic building plans indicating the typical floor plan and detailing the building core, means of egress, fire protection systems, firefighter air replenishment system, firefighting equipment and fire department access and the location of fire walls, fire barriers, fire partitions, smoke barriers and smoke partitions.13.An approved Building Information Card that contains, but is not limited to, the following information:13.1.General building information that includes: property name, address, the number of floors in the building above and below grade, use and occupancy classification (for mixed uses, identify the different types of occupancies on each floor), and the estimated building population during the day, night and weekend.13.2.Building emergency contact information that includes: a list of the building’s emergency contacts including but not limited to building manager and building engineer and their respective work phone number, cell phone number, e-mail address.13.3.Building construction information that includes: the type of building construction including but not limited to floors, walls, columns, and roof assembly.13.4.Exit access and exit stairway information that includes: number of exit access and exit stairways in the building, each exit access and exit stairway designation and floors served, location where each exit access and exit stairway discharges, interior exit stairways that are pressurized, exit stairways provided with emergency lighting, each exit stairway that allows reentry, exit stairways providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.13.5.Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.13.6.Fire protection system information that includes: location of standpipes, location of fire pump room, location of fire department connections, floors protected by automatic sprinklers, location of different types of automatic sprinkler systems installed including, but not limited to, dry, wet and pre-action.13.7.Hazardous material information that includes: location of hazardous material, quantity of hazardous material.14.Work table.15.Generator supervision devices, manual start and transfer features.16.Public address system, where specifically required by other sections of this code.17.Elevator fire recall switch in accordance with ASME A17.1/CSA B44.18.Elevator emergency or standby power selector switch(es), where emergency or standby power is provided. INSIGHTS (2)
[F] 911.1.7 Fire command center identification.
The fire command center shall be identified by a permanent easily visible sign reading “FIRE COMMAND CENTER” located on the door to the fire command center.
Section 912 Fire Department Connections
[F] 912.1 Installation.
Fire department connections shall be installed in accordance with the NFPA standard applicable to the system design and shall comply with Sections 912.2 through 912.6.
[F] 912.2 Location.
With respect to hydrants, driveways, buildings and landscaping, fire department connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire department connections shall be approved by the fire code official.
[F] 912.2.1 Visible location.
Fire department connections shall be located on the street side of buildings or facing approved fire apparatus access roads, fully visible and recognizable from the street, fire apparatus access road or nearest point of fire department vehicle access or as otherwise approved by the fire code official.
[F] 912.2.2 Existing buildings.
CDP
On existing buildings, wherever the fire department connection is not visible to approaching fire apparatus, the fire department connection shall be indicated by an approved sign mounted on the street front or on the side of the building. Such sign shall have the letters “FDC” not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official.
[F] 912.3 Fire hose threads.
Fire hose threads used in connection with standpipe systems shall be approved and shall be compatible with fire department hose threads.
[F] 912.4 Access.
Immediate access to fire department connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or movable object. Access to fire department connections shall be approved by the fire code official.Exception: Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency operation. The gate and the means of emergency operation shall be approved by the fire code official and maintained operational at all times.
[F] 912.4.1 Locking fire department connection caps.
The fire code official is authorized to require locking caps on fire department connections for water-based fire protection systems where the responding fire department carries appropriate key wrenches for removal.
[F] 912.4.2 Clear space around connections.
A working space of not less than 36 inches (914 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in height shall be provided and maintained in front of and to the sides of wall-mounted fire department connections and around the circumference of free-standing fire department connections, except as otherwise required or approved by the fire code official.
[F] 912.4.3 Physical protection.
Where fire department connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with Section 312 of the International Fire Code.
[F] 912.5 Signs.
CDP
INSIGHTS
A metal sign with raised letters not less than 1 inch (25 mm) in size shall be mounted on all fire department connections serving automatic sprinklers, standpipes or fire pump connections. Such signs shall read: “AUTOMATIC SPRINKLERS,” “STANDPIPES,” “TEST CONNECTION,” “STANDPIPE AND AUTOSPKR” or “AUTOSPKR AND STANDPIPE,” or a combination thereof as applicable. INSIGHTS (2)
[F] 912.5.1 Lettering.
CDP
INSIGHTS
Each fire department connection (FDC) shall be designated by a sign with raised letters not less than 1 inch (25.4 mm) in height. For manual standpipe systems, the sign shall also indicate that the system is manual and that it is either wet or dry.
INSIGHTS (2)
[F] 912.5.2 Serving multiple buildings.
CDP
INSIGHTS
Where a fire department connection (FDC) services multiple buildings, structures or locations, a sign shall be provided indicating the building, structures or locations served. Where the FDC does not serve the entire building, a sign shall be provided indicating the portions of the building served.
INSIGHTS (2)
[F] 912.5.3 Multiple or combined systems.
CDP
INSIGHTS
Where combination or multiple system types are supplied by the fire department connection, the sign or combination of signs shall indicate both designated services.
INSIGHTS (2)
[F] 912.5.4 Indication of pressure.
CDP
INSIGHTS
The sign also shall indicate the pressure required at the outlets to deliver the standpipe system demand.
Exception:
Where the pressure required is 150 pounds per square inch (1034 kPa) or less.
INSIGHTS (2)
[P] 912.6 Backflow protection.
The potable water supply to automatic sprinkler and standpipe systems shall be protected against backflow as required by the International Plumbing Code.
Section 913 Fire Pumps
[F] 913.1 General.
Where provided, fire pumps for fire protection systems shall be installed in accordance with this section and NFPA 20.Exception: Pumps for automatic sprinkler systems installed in accordance with Section 903.3.1.3, or Section P2904 of the International Residential Code.
[F] 913.2 Protection against interruption of service.
The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.
913.2.1 Protection of fire pump rooms.
CDP
Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour fire barriers constructed in accordance with Section 707 or 2-hour horizontal assemblies constructed in accordance with Section 711, or both.Exceptions: 1.In other than high-rise buildings, separation by 1-hour fire barriers constructed in accordance with Section 707 or 1-hour horizontal assemblies constructed in accordance with Section 711, or both, shall be permitted in buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2.2.Separation is not required for fire pumps physically separated in accordance with NFPA 20.
[F] 913.2.2 Circuits supplying fire pumps.
Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:1.Cables used for survivability of required critical circuits shall be listed in accordance with UL 2196 and shall have a fire-resistance rating of not less than 1 hour.2.Electrical circuit protective systems shall have a fire-resistance rating of not less than 1 hour. Electrical circuit protective systems shall be installed in accordance with their listing requirements.3.Construction having a fire-resistance rating of not less than 1 hour.4.The cable or raceway is encased in a minimum of 2 inches (51 mm) of concrete. Exception: This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the occupancy with fire-resistance-rated construction.
[F] 913.3 Temperature of pump room.
Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40°F (5°C).
[F] 913.3.1 Engine manufacturer’s recommendation.
Temperature of the pump room, pump house or area where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer’s recommendations for oil heaters shall be followed.
[F] 913.4 Valve supervision.
CDP
Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:1.Central-station, proprietary or remote-station signaling service.2.Local signaling service that will cause the sounding of an audible signal at a constantly attended location.3.Locking valves open.4.Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner.
[F] 913.4.1 Test outlet valve supervision.
Fire pump test outlet valves shall be supervised in the closed position.
[F] 913.5 Acceptance test.
Acceptance testing shall be done in accordance with the requirements of NFPA 20.
Section 914 Emergency Responder Safety Features
[F] 914.1 Shaftway markings.
Vertical shafts shall be identified as required by Sections 914.1.1 and 914.1.2.
[F] 914.1.1 Exterior access to shaftways.
INSIGHTS
Outside openings with access to the fire department and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word “SHAFTWAY” in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building. INSIGHTS (2)
[F] 914.1.2 Interior access to shaftways.
Door or window openings to a hoistway or shaftway from the interior of the building shall be plainly marked with the word “SHAFTWAY” in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.Exception: Markings shall not be required on shaftway openings that are readily discernible as openings onto a shaftway by the construction or arrangement.
[F] 914.2 Equipment room identification.
Fire protection equipment shall be identified in an approved manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire department. Approved signs required to identify fire protection equipment and equipment location shall be constructed of durable materials, permanently installed and readily visible.
Section 915 Carbon Monoxide (CO) Detection
CDP
INSIGHTS
INSIGHTS (3)
[F] 915.1 General.
CDP
INSIGHTS
Carbon monoxide (CO) detection shall be installed in new buildings in accordance with Section 915.1.1. Carbon monoxide detection shall be installed in existing buildings in accordance with Chapter 11 of the International Fire Code.Exception:
Carbon monoxide detection is not required in Group S, Group F and Group U occupancies that are not normally occupied.
INSIGHTS (2)
[F] 915.1.1 Where required.
CDP
INSIGHTS
Carbon monoxide detection shall be installed in the locations specified in Section 915.2 where any of the following conditions exist. 1. In buildings that contain a CO source. 2. In buildings that contain or are supplied by a CO-producing forced-air furnace. 3. In buildings with attached private garages. 4. In buildings that have a CO-producing vehicle that is used within the building. INSIGHTS (2)
[F] 915.2 Locations.
CDP
INSIGHTS
Carbon monoxide detection shall be installed in the locations specified in Sections 915.2.1 through 915.2.6. INSIGHTS (2)
[F] 915.2.1 Dwelling units.
CDP
INSIGHTS
Carbon monoxide detection shall be installed in dwelling units outside of each separate sleeping area in the immediate vicinity of the bedrooms. Where a CO source is located within a bedroom or its attached bathroom, carbon monoxide detection shall be installed within the bedroom. INSIGHTS (2)
[F] 915.2.2 Sleeping units.
CDP
INSIGHTS
Carbon monoxide detection shall be installed in sleeping units.Exception: Carbon monoxide detection shall be allowed to be installed outside of each separate sleeping area in the immediate vicinity of the sleeping unit where the sleeping unit or its attached bathroom does not contain a CO source and is not served by a CO-producing forced-air furnace. INSIGHTS (2)
[F] 915.2.3 Group E occupancies.
CDP
INSIGHTS
A carbon monoxide system that uses carbon monoxide detectors shall be installed in Group E occupancies. Alarm signals from carbon monoxide detectors shall be automatically transmitted to an on-site location that is staffed by school personnel.Exception: Carbon monoxide alarm signals shall not be required to be automatically transmitted to an on-site location that is staffed by school personnel in Group E occupancies with an occupant load of 30 or less. INSIGHTS (2)
[F] 915.2.4 CO-producing forced-air furnace.
CDP
INSIGHTS
Carbon monoxide detection complying with Item 2 of Section 915.1.1 shall be installed in all enclosed rooms and spaces served by a fuel-burning, forced-air furnace.
Exceptions:
1. Where a carbon monoxide detector is provided in the first room or space served by each main duct leaving the furnace, and the carbon monoxide alarm signals are automatically transmitted to an approved location.
2. Dwelling units that comply with Section 915.2.1.
INSIGHTS (2)
[F] 915.2.5 Private garages.
CDP
Carbon monoxide detection complying with Item 3 of Section 915.1.1 shall be installed within enclosed occupiable rooms or spaces that are contiguous to the attached private garage.
Exceptions:
1. In buildings without communicating openings between the private garage and the building.
2. In rooms or spaces located more than one story above or below a private garage.
3. Where the private garage connects to the building through an open-ended corridor.
4. An open parking garage complying with Section 406.5 or an enclosed parking garage complying with Section 406.6shall not be considered a private garage.
5. Dwelling units that comply with Section 915.2.1.
[F] 915.2.6 All other occupancies.
CDP
For locations other than those specified in Section 915.2.1 through 915.2.5, carbon monoxide detectors shall be installed on the ceiling of enclosed rooms or spaces containing CO producing devices or served by a CO source forced-air furnace.
Exception:
Where environmental conditions prohibit the installation of carbon monoxide detector in an enclosed room or space, carbon monoxide detectors shall be installed in an approved enclosed location contiguous with the room or space that contains a CO source.
[F] 915.3 Carbon monoxide detection.
CDP
INSIGHTS
Carbon monoxide detection required by Sections 915.1 through 915.2.3 shall be provided by carbon monoxide alarms complying with Section 915.4 or carbon monoxide detection systems complying with Section 915.5. INSIGHTS (2)
[F] 915.3.1 Alarm limitations.
CDP
Carbon monoxide alarms shall only be installed in dwelling units and in sleeping units. They shall not be installed in locations where the code requires carbon monoxide detectors to be used.
[F] 915.3.2 Fire alarm system required.
CDP
New buildings that are required by Section 907.2 to have a fire alarm system and by Section 915.2 to have carbon monoxide detectors shall be connected to the fire alarm system in accordance with NFPA 72.
[F] 915.3.3 Fire alarm systems not required.
CDP
In new buildings that are not required by Section 907.2 to have a fire alarm system, carbon monoxide detection shall be provided by one of the following:
1. Carbon monoxide detectors connected to an approved carbon monoxide detection system in accordance with NFPA 72.
2. Carbon monoxide detectors connected to an approved combination system in accordance with NFPA 72.
3. Carbon monoxide detectors connected to an approved fire alarm system in accordance with NFPA 72.
4. Where approved by the fire code official, carbon monoxide alarms maintained in accordance with the manufacturer’s instructions.
[F] 915.3.4 Installation.
CDP
Carbon monoxide detection shall be installed in accordance with NFPA 72 and the manufacturer’s instructions.
[F] 915.4 Carbon monoxide alarms.
CDP
INSIGHTS
Carbon monoxide alarms shall comply with Sections 915.4.1 through 915.4.4. INSIGHTS (2)
[F] 915.4.1 Power source.
CDP
INSIGHTS
Carbon monoxide alarms shall receive their primary power from the building wiring where such wiring is served from a commercial source, and when primary power is interrupted, shall receive power from a battery. Wiring shall be permanent and without a disconnecting switch other than that required for overcurrent protection.Exception: Where installed in buildings without commercial power, battery-powered carbon monoxide alarms shall be an acceptable alternative. INSIGHTS (2)
[F] 915.4.2 Listings.
CDP
INSIGHTS
Carbon monoxide alarms shall be listed in accordance with UL 2034. INSIGHTS (2)
[F] 915.4.3 Combination alarms.
CDP
INSIGHTS
Combination carbon monoxide/smoke alarms shall be an acceptable alternative to carbon monoxide alarms. Combination carbon monoxide/smoke alarms shall be listed in accordance with UL 217 and UL 2034. INSIGHTS (2)
[F] 915.4.4 Interconnection.
INSIGHTS
Where more than one carbon monoxide alarm is required to be installed, carbon monoxide alarms shall be interconnected in such a manner that the actuation of one alarm will activate all of the alarms. Physical interconnection of carbon monoxide alarms shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm.
INSIGHTS (2)
[F] 915.5 Carbon monoxide detection systems.
CDP
INSIGHTS
Carbon monoxide detection systems shall be an acceptable alternative to carbon monoxide alarms and shall comply with Sections 915.5.1 through 915.5.3. INSIGHTS (2)
[F] 915.5.1 General.
CDP
INSIGHTS
Carbon monoxide detectors shall be listed in accordance with UL 2075. INSIGHTS (2)
[F] 915.5.2 Locations.
CDP
INSIGHTS
Carbon monoxide detectors shall be installed in the locations specified in Section 915.2. These locations supersede the locations specified in NFPA 72. INSIGHTS (2)
[F] 915.5.3 Combination detectors.
CDP
INSIGHTS
Combination carbon monoxide/smoke detectors shall be an acceptable alternative to carbon monoxide detectors, provided that they are listed in accordance with UL 268 and UL 2075. INSIGHTS (2)
[F] 915.5.4 Occupant notification.
CDP
INSIGHTS
Activation of a carbon monoxide detector shall annunciate at the control unit and shall initiate audible and visible alarm notification throughout the building.
Exception:
Occupant notification is permitted to be limited to the area where the carbon monoxide alarm signal originated and other signaling zones in accordance with the fire safety plan, provided that the alarm signal from an activated carbon monoxide detector is automatically transmitted to an approved on-site location or off-premises location.
INSIGHTS (2)
[F] 915.5.5 Duct detection.
CDP
Carbon monoxide detectors placed in environmental air ducts or plenums shall not be used as a substitute for the required protection in Section 915.
[F] 915.6 Maintenance.
CDP
INSIGHTS
Carbon monoxide alarms and carbon monoxide detection systems shall be maintained in accordance with the International Fire Code. INSIGHTS (2)
Section 916 Gas Detection Systems
CDP
[F] 916.1 Gas detection systems.
CDP
Gas detection systems required by this code shall comply with Sections 916.2 through 916.11.
[F] 916.2 Permits.
Permits shall be required as set forth in Section 105.6.10 of the International Fire Code.
[F] 916.2.1 Construction documents.
Documentation of the gas detection system design and equipment to be used that demonstrates compliance with the requirements of this code and the International Fire Code shall be provided with the application for permit.
[F] 916.3 Equipment.
CDP
Gas detection system equipment shall be designed for use with the gases being detected and shall be installed in accordance with manufacturer’s instructions.
[F] 916.4 Power connections.
CDP
Gas detection systems shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an approved restraining means that secures the plug to the receptacle.
[F] 916.5 Emergency and standby power.
CDP
Standby or emergency power shall be provided or the gas detection system shall initiate a trouble signal at an approved location if the power supply is interrupted.
[F] 916.6 Sensor locations.
CDP
Sensors shall be installed in approved locations where leaking gases are expected to accumulate.
[F] 916.7 Gas sampling.
CDP
Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:1.For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.2.For toxic gases that are not HPM, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with Section 6004.2.2.7 of the International Fire Code.3.Where a less frequent or delayed sampling interval is approved.
[F] 916.8 System activation.
CDP
A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following thresholds:1.For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (LFL).2.For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a gas detection system. Upon activation of a gas detection alarm, alarm signals or other required responses shall be as specified by the section of this code requiring a gas detection system. Audible and visible alarm signals associated with a gas detection alarm shall be distinct from fire alarm and carbon monoxide alarm signals.
[F] 916.9 Signage.
CDP
Signs shall be provided adjacent to gas detection system alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.
[F] 916.10 Fire alarm system connections.
CDP
Gas sensors and gas detection systems shall not be connected to fire alarm systems unless approved and connected in accordance with the fire alarm equipment manufacturer’s instructions.
[F] 916.11 Inspection, testing and sensor calibration.
CDP
Gas detection systems and sensors shall be inspected, tested and calibrated in accordance with the International Fire Code.
Section 917 Mass Notification Systems
[F] 917.1 College and university campuses.
CDP
INSIGHTS
Prior to construction of a new building requiring a fire alarm system on a multiple-building college or university campus having a cumulative building occupant load of 1,000 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis. INSIGHTS (2)
[F] 917.2 Group E occupancies.
CDP
INSIGHTS
Prior to construction of a new building containing a Group E occupancy requiring a fire alarm system and having an occupant load of 500 or more, a mass notification risk analysis shall be conducted in accordance with NFPA 72. Where the risk analysis determines a need for mass notification, an approved mass notification system shall be provided in accordance with the findings of the risk analysis.
INSIGHTS (2)
Section 918 Emergency Responder Communication Coverage
INSIGHTS
INSIGHTS (2)
[F] 918.1 General.
INSIGHTS
In-building two-way emergency responder communication coverage shall be provided in all new buildings in accordance with Section 510 of the International Fire Code. INSIGHTS (2)
AI Navigator
Ask AI Navigator
Got a code question? Just ask. I’m here to help you figure it out — no jargon, no hassle. Ask
anything, and I’ll do my best to get you what you need.
Get Started with AI Navigator
I-Codes • 2024
​Ask code question
0/500
ICC AI Navigator Disclaimer
Subscribe to the Building Safety Journal
Subscribe
ICC Family of Solutions
Connect With Us
Privacy Policy
|
Terms of Use
|
Contact Us
|
Accessibility Policy
COPYRIGHT © 2025 INTERNATIONAL CODE COUNCIL, INC. ALL RIGHTS RESERVED.
For content printing within Digital Codes Premium, please utilize the section level printing controls available within the Premium toolbar for each section.