======================================================================
Appendix CI Demand Responsive Controls
======================================================================

Appendix Ch Electric Ready Commercial Building Provisions - International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (I
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
CODES
Dashboard Codes I-CodesUnited StatesGlobalStandardsCommentariesResourcesTopicsPublisherCollections
Search Notes
Notes and Bookmarks
Project Tags
Sharing History
CODE INTELLIGENCE
AI Navigator
Quick Consult
New
Q&A Database
Compliance Calculators FAVORITES
Add titles to your favorites to access them here
LEARN MORE Features & Pricing
Solutions for Teams
Exams
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
menu
Menu
​Search 2024
International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
Ask AI Navigator code questions
Recent Searches
Recently Viewed Titles
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC) 2024 International Green Construction Code Code (IgCC) 2024 International Zoning Code (IZC) 2024 International Wildland-Urban Interface Code (IWUIC) 2024 International Swimming Pool and Spa Code (ISPSC)
Search by:
Titles
Content
Graphics (Beta)
Subscribe (14 days left)
Premium Trial
personal
Codes
/
I-Codes
/
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
Appendix CH Electric-Ready Commercial Building Provisions
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
favorite_border
Version:
Jan 2025
Contents
Notes
Overview
Copyright
Foreword
Copyright
New Design for the 2024 International Codes
Preface
Formatting Changes to the 2024 International Codes
About the I-Codes
Introduction to the International Energy Conservation Code
Arrangement and Format of the 2024 IECC
Relocation of Text or Tables
Abbreviations and Notations
IECC—Commercial Provisions
Chapter 1 [CE] Scope and Administration
Chapter 2 [CE] Definitions
Chapter 3 [CE] General Requirements
Chapter 4 [CE] Commercial Energy Efficiency
Chapter 5 [CE] Existing Buildings
Chapter 6 [CE] Referenced Standards
Appendix CA Board of Appeals—Commercial
Appendix CB Solar-Ready Zone—Commercial
Appendix CC Zero Energy Commercial Building Provisions
Appendix CD the 2030 Glide Path
Appendix CE Required Hvac Total System Performance Ratio (Tspr)
Appendix CF Energy Credits
Appendix CG Electric Vehicle Charging Infrastructure
Appendix CH Electric-Ready Commercial Building Provisions
Section CH101—General
Section CH102—Definitions
Section CH103—New Commercial Building
Appendix CI Demand Responsive Controls
Appendix CJ Electrical Energy Storage System
Index
Resource Cra All-Electric Commercial Building Provisions
Resource Crb the 2030 Glide Path (Prescriptive)
IECC—Residential Provisions
Chapter 1 [RE] Scope and Administration
Chapter 2 [RE] Definitions
Chapter 3 [RE] General Requirements
Chapter 4 [RE] Residential Energy Efficiency
Chapter 5 [RE] Existing Buildings
Chapter 6 [RE] Referenced Standards
Appendix RA Board of Appeals—Residential
Appendix RB Solar-Ready Provisions—Detached One- and Two-Family Dwellings and Townhouses
Appendix RC Zero Net Energy Residential Building Provisions
Appendix RD Electric Energy Storage Provisions
Appendix RE Electric Vehicle Charging Infrastructure
Appendix RF Alternative Building Thermal Envelope Insulation R-Value Options
Appendix RG 2024 IECC Stretch Code
Appendix RH Operational Carbon Rating and Energy Reporting
Appendix RI On-Site Renewable Energy
Appendix RJ Demand Responsive Controls
Appendix RK Electric-Ready Residential Building Provisions
Appendix RL Renewable Energy Infrastructure
Index
Resource Rra All-Electric Residential Buildings
Editorial Changes – Second Printing
Ansi/Ashrae/Ies Standard 90.1-2022
Copyright
Ashrae Standard Project Committee 90.1 (2019–2022) Cognizant Tc: 7.6 Systems Energy Utilization Spls Liaison: Jennifer Isenbeck · Ashrae Staff Liaison: Emily Toto · Ies Liaison: Mark Lien
Foreword
1. Purpose
2. Scope
3. Definitions, Abbreviations, and Acronyms
4. Administration and Enforcement
5. Building Envelope
6. Heating, Ventilating, and Air Conditioning
7. Service Water Heating
8. Power
9. Lighting
10. Other Equipment
11. Additional Efficiency Requirements
12. Energy Cost Budget Method
13. Normative Reference
Normative Appendix a Rated R-Value of Insulation and Assembly U-Factor, C-Factor, and F-Factor Determinations
Informative Appendix B (Retained for Future Use)
Normative Appendix C Methodology for Building Envelope Trade-Off Option in Section 5.6
Informative Appendix D (Retained for Future Use)
Informative Appendix E Informative References
Informative Appendix F F U.s. Department of Energy Minimum Energy Efficiency Requirements, Test Procedures, and Definitions
Normative Appendix G Performance Rating Method
Informative Appendix H Additional Guidance for Verification, Testing, and Commissioning
Informative Appendix I Using Other Metrics in Conjunction with Appendix G Performance Rating Method When Approved by the Rating Authority
Normative Appendix J Sets of Performance Curves
Informative Appendix K Informative Figures—Thermal Bridges
Normative Appendix L Mechanical System Performance Rating Method
Informative Appendix M Addenda Description
Annex 1 Reference Standard Reproduction—Ashrae Standard 169
Ashrae · 1791 Tullie Circle Ne · Atlanta, Ga 30329 · Www.ashrae.org
Open Link Open Link In New Tab Copy Link
APPENDIX CHELECTRIC-READY COMMERCIAL BUILDING PROVISIONSThe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting ordinance.User notes:About this appendix: Appendix CH can be adopted where authorities having jurisdiction seek new building to be electric ready.
SECTION
CH101—GENERAL
CH101.1
Intent.The intent of this appendix is to amend the International Energy Conservation Code to reduce future retrofit costs by requiring commercial buildings with combustion equipment to install the electrical infrastructure for electric equipment.
CH101.2
Scope.The provisions in this appendix are applicable to commercial buildings. New construction shall comply with Section CH103.
SECTION
CH102—DEFINITIONS APPLIANCE. A device or apparatus that is manufactured and designed to utilize energy and for which this code provides specific requirements.COMBUSTION EQUIPMENT. Any equipment or appliance used for space heating, service water heating, cooking, clothes drying orlighting that uses a fossil fuel.COMMERCIAL COOKING APPLIANCES. Commercial cooking appliances used in a commercial food service establishment for heating or cooking food and which produce grease vapors, steam, fumes, smoke or odors that are required to be removed through a local exhaust ventilation system. Such appliances include deep fat fryers, upright broilers, griddles, broilers, steam-jacketed kettles, hottop ranges, under-fired broilers (charbroilers), ovens, barbecues, rotisseries and similar appliances.
SECTION
CH103—NEW COMMERCIAL BUILDING
CH103.1
Additional electric infrastructure.Electric infrastructure in buildings that contain combustion equipment shall be installed in accordance with this section.
CH103.1.1
Combustion space heating.Spaces containing combustion equipment for space heating shall comply with Sections CH103.1.1.1, CH103.1.1.2 and CH103.1.1.3.
TABLE CH103.1.1—ALTERNATE ELECTRIC SPACE HEATING EQUIPMENT CONVERSION FACTORS (VA/kBtu/h)
99.6% HEATING DESIGN TEMPERATURE Ps
Greater Than (°F) Not Greater Than VA/kBtu/h
50 N/A N/A
45 50 94
40 45 100
35 40 107
30 35 115
25 30 124
20 25 135
15 20 149
10 15 164
5 10 184
0 5 210
-5 0 243
-10 -5 289
-15 -10 293
For SI: °C = [(° F) – 32]/1.8, 1 British thermal unit per hour = 0.2931 kW.
CH103.1.1.1
Designated exterior locations for future electric space heating equipment.Spaces containing combustion equipment for space heating shall be provided with designated exterior location(s) shown on the plans and of sufficient size for outdoor space heating heat pump equipment, with a chase that is sized to accommodate refrigerant lines between the exterior location and the interior location of the space heating equipment, and with natural drainage for condensate from heating operation or a condensate drain located within 3 feet (914 mm) of the location of the future exterior space heating heat pump equipment.
CH103.1.1.2
Dedicated branch circuits for future electric space heating equipment.Spaces containing combustion space heating equipment with a capacity not more than 65,000 Btu/h (19 kW) shall be provided with a dedicated 240-volt branch circuit with ampacity of not less than 50. The branch circuit shall terminate within 6 feet (1829 mm) of the space heating equipment and be in a location with ready access. Both ends of the branch circuit shall be labeled with the words “For Future Electric Space Heating Equipment” and be electrically isolated. Spaces containing combustion equipment for space heating with a capacity of not less than 65,000 Btu/h (19 kW) shall be provided with a dedicated branch circuit rated and sized in accordance with Section CH103.1.1.3, and terminating in a junction box within 3 feet (914 mm) of the location the space heating equipment in a location with ready access. Both ends of the branch circuit shall be labeled “For Future Electric Space Heating Equipment.”Exceptions: 1. Where a branch circuit provides electricity to the space heating combustion equipment and is rated and sized in accordance with Section CH103.1.1.3.2. Where a branch circuit provides electricity to space cooling equipment and is rated and sized in accordance with Section CH103.1.1.3.3. Where future electric space heating equipment would require three-phase power and the space containing combustion equipment for space heating is provided with an electrical panel with a label stating “For Future Electric Space Heating Equipment” and a bus bar rated and sized in accordance with Section CH103.1.1.3.4. Buildings where the 99.6 percent design heating temperature is not less than 50°F (10°C).
CH103.1.1.3
Additional space heating electric infrastructure sizing.Electric infrastructure for future electric space heating equipment shall be sized to accommodate not less than one of the following:1. An electrical capacity not less than the nameplate space heating combustion equipment heating capacity multiplied by the value in Table CH103.1.1, in accordance with Equation CH-1.Equation CH-1where:VAs = The required electrical capacity of the electrical infrastructure in volt-amps.Qcom = The nameplate heating capacity of the combustion equipment in kBtu/h.Ps = The VA per kBtu/h from Table CH103.1.1 in VA/kBtu/h.2. An electrical capacity not less than the peak space heating load of the building areas served by the space heating combustion equipment, calculated in accordance with Section C403.1.1, multiplied by the value for the 99.6 percent design heating temperature in Table CH103.1.1, in accordance with Equation CH-2.Equation CH-2where:VAs = The required electrical capacity of the electrical infrastructure in volt-amps.Qdesign = The 99.6 percent design heating load of the spaces served by the combustion equipment in kBtu/h.Ps = The VA per kBtu/h from Table CH103.1.1 in VA/kBtu/h.3. An approved alternate design that uses no energy source other than electricity or on-site renewable energy.
CH103.1.2
Combustion service water heatingSpaces containing combustion equipment for service water heating shall comply with Sections CH103.1.2.1, CH103.1.2.2 and CH103.1.2.3.
TABLE CH103.1.2—ALTERNATE ELECTRIC WATER HEATING EQUIPMENT CONVERSION FACTORS (VA/kBtu/h)
99.6% HEATING DESIGN TEMPERATURE Pw
Greater Than (°F) Not More Than VA/kBtu/h
55 60 118
50 55 123
45 50 129
40 45 136
35 40 144
30 35 152
25 30 162
20 25 173
15 20 185
10 15 293
5 10 293
0 5 293
Less than 0°F 293
For SI: °C = [(°F) – 32]/1.8, 1 British thermal unit per hour = 0.2931 kW.
CH103.1.2.1
Combustion service water heating electrical infrastructure.For each piece of combustion equipment for water heating with an input capacity of not more than 75,000 Btu/h (21 980 W), the following electrical infrastructure is required:1. An individual 240-volt branch circuit with an ampacity of not less than 30 shall be provided and terminate within 6 feet(1829 mm) of the water heater and shall be in a location with ready access.2. The branch circuit overcurrent protection device and the termination of the branch circuit shall be labeled “For future electric water heater.”3. The space for containing the future water heater shall include the space occupied by the combustion equipment and shall have a height of not less than 7 feet (2134 mm), a width of not less than 3 feet (914 mm), a depth of not less than 3 feet (914 mm) and with a volume of not less than 700 cubic feet (20 m3).Exception: Where the space containing the water heater provides for air circulation sufficient for the operation of a heat pumpwater heater, the minimum room volume shall not be required.
CH103.1.2.2
Designated locations for future electric heat pump water heating equipment.Designated locations for future electric heat pump water heating equipment shall be in accordance with one of the following:1. Designated exterior location(s) shown on the plans, of sufficient size for outdoor water heating heat pump equipment and with a chase that is sized to accommodate refrigerant lines between the exterior location and the interior location of the water heating equipment.2. An interior location with a minimum volume the greater of 700 cubic feet (19 822 L) or 7 cubic feet (198 L) per 1,000 Btu/h (293 W) combustion equipment water heating capacity. The interior location shall include the space occupied by the combustion equipment.3. An interior location with sufficient airflow to exhaust cool air from future water heating heat pump equipment provided by not fewer than one 16-inch (406 mm) by 24-inch (610 mm) grill to a heated space and one 8-inch (203 mm) duct of not more than 10 feet (3048 mm) in length for cool exhaust air.
CH103.1.2.3
Dedicated branch circuits for future electric heat pump water heating equipment.Spaces containing combustion equipment for water heating with a capacity of greater than 75,000 Btu/h (21 980 W) shall be provided with a dedicated branch circuit rated and sized in accordance with Section CH103.1.2.4 and terminating in a junction box within 3 feet (914 mm) of the location of the water heating equipment in a location with ready access. Both ends of the branch circuit shall be labeled “For Future Electric Water Heating Equipment.”Exception: Where future electric water heating equipment would require three-phase power and the main electrical service panel has a reserved space for a bus bar rated and sized in accordance with Section CH103.1.2.4 and labeled “For Future Electric Water Heating Equipment.”
CH103.1.2.4
Additional water heating electric infrastructure sizing.Electric infrastructure water heating equipment with a capacity of greater than 75,000 Btu/h (21 980 W) shall be sized to accommodate one of the following:1. An electrical capacity not less than the combustion equipment water heating capacity multiplied by the value in Table CH103.1.2 plus electrical capacity to serve recirculating loads as shown in Equation CH-3.VAW = (Qcapacity × PW) + [Qrecirc × 293(VA(Btu/h))]2. An alternate design that complies with this code, is approved by the authority having jurisdiction and uses no energy source other than electricity or on-site renewable energy.
CH103.1.3
Combustion cooking.Spaces containing combustion equipment for cooking shall comply with Section CH103.1.3.1 or CH103.1.3.2.
CH103.1.3.1
Commercial cooking.Spaces containing commercial cooking appliances shall be provided with a dedicated branch circuit with a minimum electrical capacity in accordance with Table CH103.1.3.1 based on the appliance in the space. The branch circuit shall terminate within 3 feet (914 mm) of the appliance in a location with ready access. Both ends of the branch circuit shall be labeled with the words “For Future Electric Cooking Equipment” and be electrically isolated.
TABLE CH103.1.3.1—COMMERCIAL COOKING MINIMUM BRANCH CIRCUIT CAPACITY
COMMERCIAL COOKING APPLIANCE MINIMUM BRANCH CIRCUIT CAPACITY
Range 469 VA/kBtu/h
Steamer 114 VA/kBtu/h
Fryer 200 VA/kBtu/h
Oven 266 VA/kBtu/h
Griddle 195 VA/kBtu/h
All other commercial cooking appliances 114 VA/kBtu/h
For SI: 1 British thermal unit per hour = 0.2931 kW.
CH103.1.3.2
All other cooking.Spaces containing all other cooking equipment not designated as commercial cooking appliances shall be provided with a dedicated branch circuit in compliance with NFPA 70 Section 422.10. The branch circuit shall terminate within 6 feet (1829 mm) of fossil fuel ranges, cooktops and ovens and be in a location with ready access. Both ends of the branch circuit shall be labeled with the words “For Future Electric Cooking Equipment” and be electrically isolated.
CH103.1.4
Combustion clothes drying.Spaces containing combustion equipment for clothes drying shall comply with Section CH103.1.4.1 or CH103.1.4.2.
CH103.1.4.1
Commercial drying.Spaces containing clothes drying equipment and end uses for commercial laundry applications shall be provided with conduit that is continuous between a junction box located within 3 feet (914 mm) of the equipment and an electrical panel. The junction box, conduit and bus bar in the electrical panel shall be rated and sized to accommodate a branch circuit with sufficient capacity for equivalent electric equipment with equivalent equipment capacity. The electrical junction box and electrical panel shall have labels stating, “For Future Electric Clothes Drying Equipment.”
CH103.1.4.2
Residential drying.Spaces containing clothes drying equipment, appliances and end uses serving multiple dwelling units or sleeping areas with a capacity less than or equal to 9.2 cubic feet (0.26 m3) shall be provided with a dedicated 240-volt branch circuit with a minimum capacity of 30 amperes, shall terminate within 6 feet (1829 mm) of fossil fuel clothes dryers and shall be in a location with ready access. Both ends of the branch circuit shall be labeled with the words “For Future Electric Clothes Drying Equipment” and be electrically isolated.
CH103.1.5
On-site transformers.Enclosed spaces and underground vaults containing on-site electric transformers on the building side of the electric utility meter shall have sufficient space to accommodate transformers sized to serve the additional electric loads identified in Sections CH103.1.1, CH103.1.2, CH103.1.3 and CH103.1.4.
CH103.2
Hydronic heating design requirements.For all hydronic space heating systems, the design entering water temperature for coils, radiant panels, radiant floor systems, radiators, baseboard heaters and any other device that uses hot water to provide heat to a space shall be not more than 130°F (54°C).
CH103.3
Construction documentation.The construction documents shall provide details for additional electric infrastructure, including branch circuits, conduit, prewiring, panel capacity and electrical service capacity, as well as interior and exterior spaces designated for future electric equipment.
AI Navigator
Ask AI Navigator
Got a code question? Just ask. I’m here to help you figure it out — no jargon, no hassle. Ask
anything, and I’ll do my best to get you what you need.
Get Started with AI Navigator
•
​Ask code question
0/500
ICC AI Navigator Disclaimer
Subscribe to the Building Safety Journal
Subscribe
ICC Family of Solutions
Connect With Us
Privacy Policy
|
Terms of Use
|
Contact Us
|
Accessibility Policy
COPYRIGHT © 2025 INTERNATIONAL CODE COUNCIL, INC. ALL RIGHTS RESERVED.
For content printing within Digital Codes Premium, please utilize the section level printing controls available within the Premium toolbar for each section.