======================================================================
Chapter 5 [RE] Existing Buildings
======================================================================

Chapter 4 Re Residential Energy Efficiency - International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (I
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
CODES
Dashboard Codes I-CodesUnited StatesGlobalStandardsCommentariesResourcesTopicsPublisherCollections
Search Notes
Notes and Bookmarks
Project Tags
Sharing History
CODE INTELLIGENCE
AI Navigator
Quick Consult
New
Q&A Database
Compliance Calculators FAVORITES
Add titles to your favorites to access them here
LEARN MORE Features & Pricing
Solutions for Teams
Exams
Increase Organizational Effectiveness with Digital Codes Premium Enterprise Join Webinar on 9/16 at 12pm CT
menu
Menu
​Search 2024
International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
Ask AI Navigator code questions
Recent Searches
Recently Viewed Titles
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC) 2024 International Green Construction Code Code (IgCC) 2024 International Zoning Code (IZC) 2024 International Wildland-Urban Interface Code (IWUIC) 2024 International Swimming Pool and Spa Code (ISPSC)
Search by:
Titles
Content
Graphics (Beta)
Subscribe (14 days left)
Premium Trial
personal
Codes
/
I-Codes
/
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
Chapter 4 [RE] Residential Energy Efficiency
2024 International Energy Conservation Code and ANSI/ASHRAE/IES Standard 90.1-2022 (IECC)
favorite_border
Version:
Jan 2025
Contents
Notes
Overview
Copyright
Foreword
Copyright
New Design for the 2024 International Codes
Preface
Formatting Changes to the 2024 International Codes
About the I-Codes
Introduction to the International Energy Conservation Code
Arrangement and Format of the 2024 IECC
Relocation of Text or Tables
Abbreviations and Notations
IECC—Commercial Provisions
Chapter 1 [CE] Scope and Administration
Chapter 2 [CE] Definitions
Chapter 3 [CE] General Requirements
Chapter 4 [CE] Commercial Energy Efficiency
Chapter 5 [CE] Existing Buildings
Chapter 6 [CE] Referenced Standards
Appendix CA Board of Appeals—Commercial
Appendix CB Solar-Ready Zone—Commercial
Appendix CC Zero Energy Commercial Building Provisions
Appendix CD the 2030 Glide Path
Appendix CE Required Hvac Total System Performance Ratio (Tspr)
Appendix CF Energy Credits
Appendix CG Electric Vehicle Charging Infrastructure
Appendix CH Electric-Ready Commercial Building Provisions
Appendix CI Demand Responsive Controls
Appendix CJ Electrical Energy Storage System
Index
Resource Cra All-Electric Commercial Building Provisions
Resource Crb the 2030 Glide Path (Prescriptive)
IECC—Residential Provisions
Chapter 1 [RE] Scope and Administration
Chapter 2 [RE] Definitions
Chapter 3 [RE] General Requirements
Chapter 4 [RE] Residential Energy Efficiency
Section R401—General
Section R402—Building Thermal Envelope
Section R403—Systems
Section R404—Electrical Power, Lighting and Renewable Energy Systems
Section R405—Simulated Building Performance
Section R406—Energy Rating Index Compliance Alternative
Section R407—Tropical Climate Region Compliance Path
Section R408—Additional Efficiency Requirements
Chapter 5 [RE] Existing Buildings
Chapter 6 [RE] Referenced Standards
Appendix RA Board of Appeals—Residential
Appendix RB Solar-Ready Provisions—Detached One- and Two-Family Dwellings and Townhouses
Appendix RC Zero Net Energy Residential Building Provisions
Appendix RD Electric Energy Storage Provisions
Appendix RE Electric Vehicle Charging Infrastructure
Appendix RF Alternative Building Thermal Envelope Insulation R-Value Options
Appendix RG 2024 IECC Stretch Code
Appendix RH Operational Carbon Rating and Energy Reporting
Appendix RI On-Site Renewable Energy
Appendix RJ Demand Responsive Controls
Appendix RK Electric-Ready Residential Building Provisions
Appendix RL Renewable Energy Infrastructure
Index
Resource Rra All-Electric Residential Buildings
Editorial Changes – Second Printing
Ansi/Ashrae/Ies Standard 90.1-2022
Copyright
Ashrae Standard Project Committee 90.1 (2019–2022) Cognizant Tc: 7.6 Systems Energy Utilization Spls Liaison: Jennifer Isenbeck · Ashrae Staff Liaison: Emily Toto · Ies Liaison: Mark Lien
Foreword
1. Purpose
2. Scope
3. Definitions, Abbreviations, and Acronyms
4. Administration and Enforcement
5. Building Envelope
6. Heating, Ventilating, and Air Conditioning
7. Service Water Heating
8. Power
9. Lighting
10. Other Equipment
11. Additional Efficiency Requirements
12. Energy Cost Budget Method
13. Normative Reference
Normative Appendix a Rated R-Value of Insulation and Assembly U-Factor, C-Factor, and F-Factor Determinations
Informative Appendix B (Retained for Future Use)
Normative Appendix C Methodology for Building Envelope Trade-Off Option in Section 5.6
Informative Appendix D (Retained for Future Use)
Informative Appendix E Informative References
Informative Appendix F F U.s. Department of Energy Minimum Energy Efficiency Requirements, Test Procedures, and Definitions
Normative Appendix G Performance Rating Method
Informative Appendix H Additional Guidance for Verification, Testing, and Commissioning
Informative Appendix I Using Other Metrics in Conjunction with Appendix G Performance Rating Method When Approved by the Rating Authority
Normative Appendix J Sets of Performance Curves
Informative Appendix K Informative Figures—Thermal Bridges
Normative Appendix L Mechanical System Performance Rating Method
Informative Appendix M Addenda Description
Annex 1 Reference Standard Reproduction—Ashrae Standard 169
Ashrae · 1791 Tullie Circle Ne · Atlanta, Ga 30329 · Www.ashrae.org
Open Link Open Link In New Tab Copy Link
CHAPTER
4 [RE]
RESIDENTIAL ENERGY EFFICIENCYUser notes:About this chapter: Chapter 4 presents the paths and options for compliance with the energy efficiency provisions. Chapter 4 contains energy efficiency provisions for the building envelope, mechanical and water heating systems, lighting and additional efficiency requirements. A performance alternative, energy rating alternative, and tropical regional alternative are also provided to allow for energy code compliance other than by the prescriptive method.
SECTION R401—GENERAL
R401.1
Scope.This chapter applies to residential buildings.
R401.2
Application.Residential buildings shall comply with Section R401.2.1, R401.2.2, R401.2.3 or R401.2.4.Exception: Additions, alterations, repairs and changes of occupancy to existing buildings complying with Chapter 5.
R401.2.1
Prescriptive Compliance Option.The Prescriptive Compliance Option requires compliance with Sections R401 through R404 and R408.
R401.2.2
Simulated Building Performance Option.The Simulated Building Performance Option requires compliance with Section R405.
R401.2.3
Energy Rating Index Option.The Energy Rating Index (ERI) Option requires compliance with Section R406.
R401.2.4
Tropical Climate Region Option.The Tropical Climate Region Option requires compliance with Section R407.
R401.3
Certificate.A permanent certificate shall be completed by the builder or other approved party and posted on a wall in the space where the furnace is located, a utility room or an approved location inside the building. Where located on an electrical panel, the certificate shall not cover or obstruct the visibility of the circuit directory label, service disconnect label or other required labels. The certificate shall indicate the following:1. The predominant R-values of insulation installed in or on ceilings, roofs, walls, foundation components such as slabs, basement walls, crawl space walls and floors and ducts outside conditioned spaces.2. U-factors of fenestration and the solar heat gain coefficient (SHGC) of fenestration. Where there is more than one value for any component of the building thermal envelope, the certificate shall indicate both the value covering the largest area and the area weighted average value if available.3. The results from any required duct system and building thermal envelope air leakage testing performed on the building.4. The types, sizes and efficiencies of heating, cooling and service water-heating equipment. Where a gas-fired unvented room heater, electric furnace or baseboard electric heater is installed in the residence, the certificate shall indicate “gas-fired unvented room heater,” “electric furnace” or “baseboard electric heater,” as appropriate. An efficiency shall not be indicated for gas-fired unvented room heaters, electric furnaces and electric baseboard heaters.5. Where on-site photovoltaic panel systems have been installed, the array capacity, inverter efficiency, panel tilt and orientation shall be noted on the certificate.6. For buildings where an Energy Rating Index score is determined in accordance with Section R406, the Energy Rating Index score, both with and without any on-site generation, shall be listed on the certificate.7. The code edition under which the structure was permitted, the compliance path used and, where applicable, the additional efficiency measures selected for compliance with Section R408.8. The location and dimensions of a solar-ready zone where one is provided.
SECTION R402—BUILDING THERMAL ENVELOPE
R402.1
General.The building thermal envelope shall comply with the requirements of one of the following:1. Sections R402.1.1 through R402.1.4 and Section R402.1.6.2. Sections R402.1.1, R402.1.5 and R402.1.6.Exceptions:1. The following low-energy buildings, or portions thereof, separated from the remainder of the building by building thermal envelope assemblies complying with this section shall be exempt from the building thermal envelope provisions of Section R402.1.1. Those with a peak design rate of energy usage less than 3.4 Btu/h × ft2 (10.7 W/m2) or 1.0 watt/ft2 of floor area for space-conditioning purposes.1.2. Those that do not contain conditioned space.2. Log homes designed in accordance with ICC 400.
R402.1.1
Vapor retarder.Wall assemblies in the building thermal envelope shall comply with the vapor retarder requirements of Section R702.7 of the International Residential Code or Section 1404.3 of the International Building Code, as applicable.
R402.1.2
Insulation and fenestration criteria.The
building thermal envelope shall meet the requirements of Table R402.1.2, based on the climate zone specified in Chapter 3. Assemblies shall have a U-factor or F-factor equal to or less than that specified in Table R402.1.2. Fenestration shall have a U-factor and glazed fenestration SHGC equal to or less than that specified in Table R402.1.2.
TABLE R402.1.2—MAXIMUM ASSEMBLY U-FACTORSa AND FENESTRATION REQUIREMENTS
CLIMATE ZONE 0 1 2 3 4 EXCEPT MARINE 5 AND MARINE 4 6 7 AND 8
Vertical fenestration U-factor 0.50 0.50 0.40 0.30 0.30 0.28d 0.28d 0.27d
Skylight U-factor 0.60 0.60 0.60 0.53 0.53 0.50 0.50 0.50
Glazed vertical fenestration SHGC 0.25 0.25 0.25 0.25 0.40 NR NR NR
Skylight SHGC 0.28 0.28 0.28 0.28 0.40 NR NR NR
Ceiling U-factor 0.035 0.035 0.030 0.030 0.026 0.026 0.026 0.026
Insulation entirely above roof deck 0.039 0.039 0.039 0.039 0.032 0.032 0.032 0.028
Wood-framed wall U-factor 0.084 0.084 0.084 0.060 0.045 0.045 0.045 0.045
Mass wall U-factorb 0.197 0.197 0.165 0.098 0.098 0.082 0.060 0.057
Floor U-factor 0.064 0.064 0.064 0.047 0.047 0.033 0.033 0.028
Basement wall U-factor 0.360 0.360 0.360 0.091c 0.059 0.050 0.050 0.050
Unheated slab F-factore 0.73 0.73 0.73 0.54 0.51 0.51 0.48 0.48
Heated slab F-factore 0.74 0.74 0.74 0.66 0.66 0.66 0.66 0.66
Crawl space wall U-factor 0.477 0.477 0.477 0.136 0.065 0.055 0.055 0.055
For SI: 1 foot = 304.8 mm.a. Nonfenestration U-factors and F-factors shall be obtained from measurement, calculation, an approved source, or Appendix RF where such appendix is adopted or approved.b. Mass walls shall be in accordance with Section R402.2.6. Where more than half the insulation is on the interior, the mass wall U-factors shall not exceed 0.17 in Climate Zones 0 and 1, 0.14 in Climate Zone 2, 0.12 in Climate Zone 3, 0.087 in Climate Zone 4 except Marine, 0.065 in Climate Zone 5 and Marine 4, and 0.057 in Climate Zones 6 through 8.c. In Warm Humid locations as defined by Figure R301.1 and Table R301.1, the basement wall U-factor shall not exceed 0.360.d. A maximum U-factor of 0.30 shall apply in Marine Climate Zone 4 and Climate Zones 5 through 8 to vertical fenestration products installed in buildings located either:1. Above 4,000 feet in elevation above sea level, or2. In windborne debris regions where protection of openings is required by Section R301.2.1.2 of the International Residential Code.e. F-factors for slabs shall correspond to the R-values of Table R402.1.3 and the installation conditions of Section R402.2.10.1.
R402.1.3
R-value alternative.Assemblies with an R-value of insulation materials equal to or greater than that specified in Table R402.1.3 shall be an alternative to the U-factor or F-factor in Table R402.1.2
TABLE R402.1.3—INSULATION MINIMUM R-VALUES AND FENESTRATION REQUIREMENTS BY COMPONENTa
CLIMATE ZONE 0 1 2 3 4 EXCEPT MARINE 5 AND MARINE 4 6 7 AND 8
Vertical fenestration U-factor 0.50 0.50 0.40 0.30 0.30 0.28g 0.28g 0.27g
Skylight U-factor 0.60 0.60 0.60 0.53 0.53 0.50 0.50 0.50
Glazed vertical fenestration SHGC 0.25 0.25 0.25 0.25 0.40 NR NR NR
Skylight SHGC 0.28 0.28 0.28 0.28 0.40 NR NR NR
Ceiling R-value 30 30 38 38 49 49 49 49
Insulation entirely above roof deck 25ci 25ci 25ci 25ci 30ci 30ci 30ci 35ci
Wood-framed wall R-valuee 13 or 0&10ci 13 or 0&10ci 13 or 0&10ci 20 or 13&5ci or 0&15ci 30 or 20&5ci or 13&10ci or 0&20ci 30 or 20&5ci or 13&10ci or 0&20ci 30 or 20&5ci or 13&10ci or 0&20ci 30 or 20&5ci or 13&10ci or 0&20ci
Mass wall R-valuef 3/4 3/4 4/6 8/13 8/13 13/17 15/20 19/21
Floor R-valueh 13 or 7+5ci or 10ci 13 or 7+5ci or 10ci 13 or 7+5ci or 10ci 19 or 13+5ci or 15ci 19 or 13+5ci or 15ci 30 or 19+7.5ci or 20ci 30 or 19+7.5ci or 20ci 38 or 19+10ci or 25ci
Basement wall R-valueb, e 0 0 0 5ci or 13d 10ci or 13 15ci or 19 or 13&5ci 15ci or 19 or 13&5ci 15ci or 19 or 13&5ci
Unheated slab R-value & depthc 0 0 0 10ci, 2 ft 10ci, 3 ft 10ci, 3 ft 10ci, 4 ft 10ci, 4 ft
Heated slab R-value & depthc R-5ci edge and R-5 full slab R-5ci edge and R-5 full slab R-5ci edge and R-5 full slab R-10ci, 2 ft and R-5 full slab R-10ci, 3 ft and R-5 full slab R-10ci, 3 ft and R-5 full slab R-10ci, 4 ft and R-5 full slab R-10ci, 4 ft and R-5 full slab
Crawl space wall R-valueb, e 0 0 0 5ci or 13d 10ci or 13 15ci or 19 or 13&5ci 15ci or 19 or 13&5ci 15ci or 19 or 13&5ci
For SI: 1 foot = 304.8 mm.NR = Not Required, ci = Continuous Insulation.a. R-values are minimums. U-factors and SHGC are maximums. Where insulation is installed in a cavity that is less than the label or design thickness of the insulation, the installed R-value of the insulation shall be not less than the R-value specified in the table.b. “5ci or 13” means R-5 continuous insulation (ci) on the interior or exterior surface of the wall or R-13 cavity insulation on the interior side of the wall. &10ci or 13& means R-10 continuous insulation (ci) on the interior or exterior surface of the wall or R-13 cavity insulation on the interior side of the wall. "15ci or 19 or 13&5ci" means R-15 continuous insulation (ci) on the interior or exterior surface of the wall; or R-19 cavity insulation on the interior side of the wall; or R-13 cavity insulation on the interior of the wall in addition to R-5 continuous insulation on the interior or exterior surface of the wall.c. Slab insulation shall be installed in accordance with Section R402.2.10.1.d. Basement wall insulation is not required in Warm Humid locations as defined by Figure R301.1 and Table R301.1.e. The first value is cavity insulation; the second value is continuous insulation. Therefore, as an example, “13&5” means R-13 cavity insulation plus R-5 continuous insulation.f. Mass walls shall be in accordance with Section R402.2.6. The second R-value applies where more than half of the insulation is on the interior of the mass wall.g.
A maximum U-factor of 0.30 shall apply in Marine Climate Zone 4 and Climate Zones 5 through 8 to vertical fenestration products installed in buildings located either:1. Above 4,000 feet in elevation.2.
In windborne debris regions where protection of openings is required by Section R301.2.1.2 of the International Residential Code.h.
″30 or 19+7.5ci or 20ci″ means R-30 cavity insulation alone or R-19 cavity insulation with R-7.5 continuous insulation or R-20 continuous insulation alone.
R402.1.4
R-value computation.Cavity insulation alone shall be used to determine compliance with the cavity insulation R-value requirements in Table R402.1.3. Where cavity insulation is installed in multiple layers, the R-values of the cavity insulation layers shall be summed to determine compliance with the cavity insulation R-value requirements. The manufacturer’s settled R-value shall be used for blown-in insulation. Continuous insulation (ci) alone shall be used to determine compliance with the continuous insulation R-value requirements in Table R402.1.3. Where continuous insulation is installed in multiple layers, the R-values of the continuous insulation layers shall be summed to determine compliance with the continuous insulation R-value requirements. Cavity insulation R-values shall not be used to determine compliance with the continuous insulation R-value requirements in Table R402.1.3. Computed R-values shall not include an R-value for other building materials or air films. Where insulated siding is used for the purpose of complying with the continuous insulation requirements of Table R402.1.3, the manufacturer’s labeled R-value for the insulated siding shall be reduced by R-0.6.
R402.1.5
Component performance alternative.Where the proposed total building thermal envelope thermal conductance (TCp) is less than or equal to the total building thermal envelope thermal conductance (TCr) using factors in Table R402.1.2, the building shall be considered to be in compliance with Table R402.1.2. The total thermal conductance (TC) shall be determined in accordance with Equation 4-1. Proposed U-factors and slab-on-grade F-factors shall be taken from ANSI/ASHRAE/IES Standard 90.1 Appendix A or determined using a method consistent with the ASHRAE Handbook of Fundamentals and shall include the thermal bridging effects of framing materials. In addition to TC compliance, the SHGC requirements of Table R402.1.2 and the maximum fenestration U-factors of Section R402.6 shall be met.Equation 4-1where:TCp = UpA + FpPTCr = UrA + FrPUpA = the sum of proposed U-factors times the assembly areas in the proposed building.FpP = the sum of the proposed F-factors times the slab-on-grade perimeter lengths in the proposed building.UrA = the sum of U-factors in Table R402.1.2 times the same assembly areas as in the proposed building.FrP = the sum of F-factors in Table R402.1.2 times the same slab-on-grade perimeter lengths as in the proposed building.Exception:
For Climate Zones 0, 1 and 2, the value of FrP shall equal the value of FpP.
R402.1.6
Rooms containing fuel-burning appliances.In Climate Zones 3 through 8, where open combustion air ducts provide combustion air to open combustion fuel-burning appliances, the appliances and combustion air opening shall be located outside the building thermal envelope or enclosed in a room that is isolated from inside the building thermal envelope. Such rooms shall be sealed and insulated in accordance with the building thermal envelope requirements of Table R402.1.3, where the walls, floors and ceilings shall meet a minimum of the basement wall R-value requirement. The door into the room shall be fully gasketed and any water lines and ducts in the room insulated in accordance with Section R403. The combustion air duct shall be insulated where it passes through conditioned space to an R-value of not less than R-8.Exceptions: 1. Direct vent appliances with both intake and exhaust pipes installed continuous to the outside.2. Fireplaces and stoves complying with Section R402.5.2 and Section R1006 of the International Residential Code.
R402.2
Specific insulation requirements.In addition to the requirements of Section R402.1, insulation shall meet the specific requirements of Sections R402.2.1 through R402.2.13.
R402.2.1
Ceilings with attics.Where Section R402.1.3 requires R-38 insulation in the ceiling or attic, installing R-30 over 100 percent of the ceiling or attic area requiring insulation shall satisfy the requirement for R-38 insulation wherever the full height of uncompressed R-30 insulation extends over the wall top plate at the eaves. Where Section R402.1.3 requires R-49 insulation in the ceiling or attic, installing R-38 over 100 percent of the ceiling or attic area requiring insulation shall satisfy the requirement for R-49 insulation wherever the full height of uncompressed R-38 insulation extends over the wall top plate at the eaves. This reduction shall not apply to the insulation and fenestration criteria in Section R402.1.2 and the component performance alternative in Section R402.1.5.
R402.2.2
Ceilings without attics.Where Section R402.1.3 requires insulation R-values greater than R-30 in the interstitial space above a ceiling and below the structural roof deck, and the design of the roof/ceiling assembly does not allow sufficient space for the required insulation, the minimum required insulation R-value for such roof/ceiling assemblies shall be R-30. Insulation shall extend over the top of the wall plate to the outer edge of such plate and shall not be compressed. This reduction of insulation from the requirements of Section R402.1.3 shall be limited to 500 square feet (46 m2) or 20 percent of the total insulated ceiling area, whichever is less. This reduction shall not apply to the component performance alternative in Section R402.1.5.
R402.2.3
Attic knee wall.Wood attic knee wall assemblies that separate conditioned space from unconditioned attic spaces shall comply with Table R402.1.3 for wood-framed walls. Steel attic knee wall assemblies shall comply with Section R402.2.7. Such knee walls shall have an air barrier between conditioned and unconditioned space.
R402.2.3.1
Roof truss framing separating conditioned and unconditioned space.Where wood vertical roof truss framing members are used to separate conditioned space and unconditioned space, they shall comply with Table R402.1.3 for wood-framed walls. Steel frame vertical roof truss framing members used to separate conditioned space and unconditioned space shall comply with Section R402.2.7.
R402.2.4
Eave baffle.For air-permeable insulation in vented attics, a baffle shall be installed adjacent to soffit and eave vents. Baffles shall maintain a net free area opening equal to or greater than the size of the vent. The baffle shall extend over the top of the attic insulation. The baffle shall be permitted to be any solid material. The baffle shall be installed to the outer edge of the exterior wall top plate so as to provide maximum space for attic insulation coverage over the top plate. Where soffit venting is not continuous, baffles shall be installed continuously to prevent ventilation air in the eave soffit from bypassing the baffle.
R402.2.5
Access hatches and doors.Access hatches and doors from conditioned to unconditioned spaces such as attics and crawl spaces shall be insulated to the same R-value required by Table R402.1.3 for the wall or ceiling in which they are installed.Exceptions:1. Vertical doors providing access from conditioned spaces to unconditioned spaces that comply with the fenestration requirements of Table R402.1.3 based on the applicable climate zone specified in Chapter 3.2. Horizontal pull-down, stair-type access hatches in ceiling assemblies that provide access from conditioned to unconditioned spaces in Climate Zones 0 through 4 shall not be required to comply with the insulation level of the surrounding surfaces provided the hatch meets all of the following:2.1. The average U-factor of the hatch shall be less than or equal to U-0.10 or have an average insulation R-value of R-10 or greater.2.2. Not less than 75 percent of the panel area shall have an insulation R-value of R-13 or greater.2.3. The net area of the framed opening shall be less than or equal to 13.5 square feet (1.25 m2).2.4. The perimeter of the hatch edge shall be weather-stripped.The reduction shall not apply to the component performance alternative in Section R402.1.5.
R402.2.5.1
Access hatches and door insulation installation and retention.Vertical or horizontal access hatches and doors from conditioned spaces to unconditioned spaces such as attics and crawl spaces shall be weather-stripped. Access that prevents damaging or compressing the insulation shall be provided to all equipment. Where loose-fill insulation is installed, a wood-framed or equivalent baffle, retainer or dam shall be installed to prevent loose-fill insulation from spilling into living space from higher to lower sections of the attic and from attics covering conditioned spaces to unconditioned spaces. The baffle or retainer shall provide a permanent means of maintaining the installed R-value of the loose-fill insulation.
R402.2.6
Mass walls.Mass walls where used as a component of the building thermal envelope shall be one of the following:1. Above-ground walls of concrete block, concrete, insulated concrete form, masonry cavity, brick but not brick veneer, adobe, compressed earth block, rammed earth, solid timber, mass timber or solid logs.2. Any wall having a heat capacity greater than or equal to 6 Btu/ft2 × °F (123 kJ/m2 × K).
R402.2.7
Steel-frame ceilings, walls and floors.Steel-frame ceilings, walls, and floors shall comply with the U-factor requirements of Table R402.1.2. The calculation of the U-factor for steel-framed ceilings and walls in a building thermal envelope assembly shall be determined in accordance with AISI S250, modified as follows:1. Where the steel-framed wall contains no cavity insulation, and uses continuous insulation to satisfy the U-factor maximum, the steel-framed wall member spacing is permitted to be installed at any on-center spacing.2. Where the steel-framed wall contains framing spaced at 24 inches (610 mm) on center with a 23 percent framing factor or framing spaced at 16 inches (400 mm) on center with a 25 percent framing factor, the next lower framing member spacing input values shall be used when calculating using AISI S250.3. Where the steel-framed wall contains less than 23 percent framing factors AISI S250 shall be used without any modifications.4. Where the steel-framed wall contains other than standard C-shaped framing members the AISI S250 calculation option for other than standard C-shaped framing is permitted to be used.
R402.2.8
Floors.Floor insulation shall be installed in accordance with all of the following:1. Table R402.1.2 or R402.1.3 and manufacturer’s instructions.2. Floor framing members that are part of the building thermal envelope shall be air sealed to maintain a continuous air barrier.3. One of the following methods:3.1. Cavity insulation shall be installed to maintain permanent contact with the underside of the subfloor decking.3.2. Cavity insulation shall be installed to maintain contact with the top side of sheathing separating the cavity and the unconditioned space below. Insulation shall extend from the bottom to the top of all perimeter floor framing members.3.3. A combination of cavity insulation and continuous insulation shall be installed such that the cavity insulation maintains contact with the top side of the continuous insulation and the continuous insulation maintains contact with the underside of the structural floor system. Insulation shall extend from the bottom to the top of all perimeter floor framing members.3.4. Continuous insulation shall be installed to maintain contact with the underside of the structural floor system. Insulation shall extend from the bottom to the top of all perimeter floor framing members.
R402.2.9
Basement walls.Basement walls shall be insulated in accordance with Table R402.1.3.Exception: Basement walls associated with unconditioned basements where the following requirements are met:1. The floor overhead, including the underside stairway stringer leading to the basement, is insulated in accordance with Section R402.1.3 and applicable provisions of Sections R402.2 and R402.2.8.2. There are no uninsulated ductwork, domestic hot water piping, or hydronic heating surfaces exposed to the basement.3. There are no HVAC supply or return diffusers serving the basement.4. The walls surrounding the stairway and adjacent to conditioned space are insulated in accordance with Section R402.1.3 and applicable provisions of Section R402.2.5. The door(s) leading to the basement from conditioned spaces are insulated in accordance with Section R402.1.3 and applicable provisions of Section R402.2, and weather-stripped in accordance with Section R402.5.6. The building thermal envelope separating the basement from adjacent conditioned spaces complies with Section R402.5.
R402.2.9.1
Basement wall insulation installation.Where basement walls are insulated, the insulation shall be installed from the top of the basement wall down to 10 feet (3048 mm) below grade or to the basement floor, whichever is less, or in accordance with the proposed design or the rated design, as applicable.
R402.2.10
Slab-on-grade floors.Slab-on-grade floors with a floor surface within 24 inches (610 mm) above or below grade shall be insulated in accordance with Section R402.2.10.1 or R402.2.10.2.Exception:
Slab-edge insulation is not required in jurisdictions designated by the code official as having a very heavy termite infestation probability.
R402.2.10.1
Slab-on-grade floor insulation installation.For buildings complying with Section R401.2.1, the slab edge continuous insulation shall extend downward from the top of the slab on the outside or inside of the foundation wall. Insulation located below grade shall extend the vertical distance provided in Table R402.1.3, but need not exceed the footing depth in accordance with Section R403.1.4 of the International Residential Code. Where a proposed design includes insulation extending away from the building, it shall be protected by pavement or by not less than 10 inches (254 mm) of soil. The top edge of the insulation installed between the exterior wall and the edge of the interior slab shall be permitted to be cut at a 45-degree (0.79 rad) angle away from the exterior wall. Full-slab insulation shall be continuous under the entire area of the slab-on-grade floor, except at structural column locations and service penetrations. Slab edge insulation required at the heated slab perimeter shall not be required to extend below the bottom of the heated slab and shall be continuous with the full slab insulation.
R402.2.10.2
Alternative slab-on-grade insulation configurations.For buildings complying with Section R405 or R406, slab-on-grade insulation shall be installed in accordance with the proposed design or rated design.
R402.2.11
Crawl space walls.Crawl space walls shall be insulated in accordance with Section R402.2.11.1 or R402.2.11.2.Exception: Crawl space walls associated with a crawl space that is vented to the outdoors and the floor overhead is insulated in accordance with Table R402.1.3 and Section R402.2.8.
R402.2.11.1
Crawl space wall insulation installations.Where installed, crawl space wall insulation shall be secured to the wall and extend downward from the sill plate to not less than the top of the foundation wall footing.Exception: Where the crawl space wall insulation is installed on the interior side of the wall and the crawl space floor is more than 24 inches (610 mm) below the exterior grade, the crawl space wall insulation shall be permitted to extend downward from the sill plate at the top of the foundation wall to not less than the interior floor of the crawl space.Exposed earth in crawl space foundations shall be covered with a continuous Class I vapor retarder in accordance with the International Building Code or International Residential Code, as applicable. Joints of the vapor retarder shall overlap by 6 inches (153 mm) and be sealed or taped. The edges of the vapor retarder shall extend not less than 6 inches (153 mm) up stem walls and shall be attached to the stem walls.
R402.2.11.2
Alternative crawl space wall insulation configurations.For buildings complying with Section R405 or R406, crawl space wall insulation shall be installed in accordance with the proposed design or rated design.
R402.2.12
Masonry veneer.Insulation shall not be required on the horizontal portion of a foundation that supports a masonry veneer.
R402.2.13
Sunroom and heated garage insulation.Sunrooms enclosing conditioned space and heated garages shall meet the insulation requirements of this code.Exception: For sunrooms and heated garages provided with thermal isolation, and enclosing conditioned space, the following exceptions to the insulation requirements of this code shall apply:1.
The minimum ceiling insulation R-values shall be R-19 in Climate Zones 0 through 4 and R-24 in Climate Zones 5 through 8.2.
The minimum wall insulation R-value shall be R-13 in all climate zones. Walls separating a sunroom or heated garage with thermal isolation from conditioned space shall comply with the building thermal envelope requirements of this code.
R402.3
Radiant barriers.Where installed, radiant barriers shall be installed in accordance with ASTM C1743.
R402.4
Fenestration.In addition to the requirements of Section R402, fenestration shall comply with Sections R402.4.1 through R402.4.5.
R402.4.1
U-factor.An area-weighted average of fenestration products shall be permitted to satisfy the U-factor requirements.
R402.4.2
Glazed fenestration SHGC.An area-weighted average of fenestration products more than 50 percent glazed shall be permitted to satisfy the SHGC requirements.Dynamic glazing shall be permitted to satisfy the SHGC requirements of Table R402.1.2 provided that the ratio of the higher to lower labeled SHGC is greater than or equal to 2.4, and the dynamic glazing is automatically controlled to modulate the amount of solar gain into the space in multiple steps. Dynamic glazing shall be considered separately from other fenestration, and area-weighted averaging with other fenestration that is not dynamic glazing shall be prohibited.Exception: Dynamic glazing shall not be required to comply with this section where both the lower and higher labeled SHGC comply with the requirements of Table R402.1.2.
R402.4.3
Glazed fenestration exemption.Not greater than 15 square feet (1.4 m2) of glazed fenestration per dwelling unit shall be exempt from the U-factor and SHGC requirements in Section R402.1.2. This exemption shall not apply to the component performance alternative in Section R402.1.5.
R402.4.4
Opaque door exemption.One side-hinged opaque door assembly not greater than 24 square feet (2.22 m2) in area shall be exempt from the U-factor requirement in Section R402.1.2. This exemption shall not apply to the component performance alternative in Section R402.1.5.
R402.4.5
Sunroom and heated garage fenestration.Sunrooms and heated garages enclosing conditioned space shall comply with the fenestration requirements of this code.Exception: In Climate Zones 2 through 8, for sunrooms and heated garages with thermal isolation and enclosing conditioned space, the fenestration U-factor shall not exceed 0.45 and the skylight U-factor shall not exceed 0.70.New fenestration separating a sunroom or heated garage with thermal isolation from conditioned space shall comply with the building thermal envelope requirements of this code.
R402.5
Air leakage.The building thermal envelope shall be constructed to limit air leakage in accordance with the requirements of Sections R402.5.1 through R402.5.4.
R402.5.1
Building thermal envelope.The building thermal envelope shall comply with Sections R402.5.1.1 through R402.5.1.3. The sealing methods between dissimilar materials shall allow for differential expansion and contraction.
R402.5.1.1
Installation.The components of the building thermal envelope as indicated in Table R402.5.1.1 shall be installed in accordance with the manufacturer’s instructions and the criteria indicated in Table R402.5.1.1, as applicable to the method of construction. Where required by the code official, an approved third party shall inspect all components and verify compliance.
TABLE R402.5.1.1—AIR BARRIER, AIR SEALING AND INSULATION INSTALLATIONa
COMPONENT AIR BARRIER, AIR SEALING CRITERIA INSULATION INSTALLATION CRITERIA
General requirements A continuous air barrier shall be installed in the building thermal envelope. Breaks or joints in the air barrier shall be sealed. Air-permeable insulation shall not be used as a sealing material.
Ceiling/attic An air barrier shall be installed in any dropped ceiling or soffit to separate it from unconditioned space. Access openings, drop down stairs or knee wall doors to unconditioned attic spaces shall be sealed with gasketing materials that allow for repeated entrance over time. The insulation in any dropped ceiling/soffit shall be aligned with the air barrier. Access hatches and doors shall be installed and insulated in accordance with Section R402.2.5. Eave baffles shall be installed in accordance with Section R402.2.4.
Walls The junction of the foundation and sill plate shall be sealed. The junction of the top plate and the top of exterior walls shall be sealed. Knee walls shall be sealed. Cavities within corners and headers of frame walls shall be insulated by completely filling the cavity with a material having a thermal resistance, R-value, of not less than R-3 per inch. Exterior building thermal envelope insulation for framed walls shall be installed in substantial contact and continuous alignment with the air barrier.
Knee wall Knee walls shall have an air barrier between conditioned and unconditioned space Insulation installed in a knee wall assembly shall be installed in accordance with Section R402.2.3. Air-permeable insulation shall be enclosed inside an air barrier assembly.
Windows, skylights and doors The rough opening gap between framing and the frames of skylights, windows and doors, shall be sealed in accordance with fenestration manufacturer’s instructions. Insulation shall not be required in the rough opening gap except as required by the fenestration manufacturer’s instructions.
Rim joists Rim joists shall include an air barrier. The junctions of the rim board to the sill plate and the rim board and the subfloor shall be air sealed. Rim joists shall be insulated so that the insulation maintains permanent contact with the exterior rim board.b
Floors, including cantilevered floors and floors above garages Floor framing members that are part of the building thermal envelope shall be air sealed to maintain a continuous air barrier. Air permeable floor cavity insulation shall be enclosed. Floor insulation shall be installed in accordance with the requirements of Section R402.2.8.
Basement, crawl space and slab foundations Exposed earth in unvented crawl spaces shall be covered with a Class I vapor retarder/air barrier in accordance with Section R402.2.11. Penetrations through concrete foundation walls and slabs shall be air sealed. Class 1 vapor retarders shall not be used as an air barrier on below-grade walls and shall be installed in accordance with Section R702.7 of the International Residential Code. Crawl space insulation, where provided instead of floor insulation, shall be installed in accordance with Section R402.2.11. Conditioned basement foundation wall insulation shall be installed in accordance with Section R402.2.9.1. Slab-on-grade floor insulation shall be installed in accordance with Section R402.2.10.
Shafts, penetrations Duct and flue shafts to exterior or unconditioned space shall be sealed. Utility penetrations of the air barrier shall be caulked, gasketed or otherwise sealed and shall allow for expansion, contraction of materials and mechanical vibration. Insulation shall be fitted tightly around utilities passing through shafts and penetrations in the building thermal envelope to maintain required R-value.
Narrow cavities Narrow cavities of 1 inch or less that are not able to be insulated shall be air sealed. Batts to be installed in narrow cavities shall be cut to fit or narrow cavities shall be filled with insulation that on installation readily conforms to the available cavity space.
Garage separation Air sealing shall be provided between the garage and conditioned spaces. Insulated portions of the garage separation assembly shall be installed in accordance with Sections R303 and R402.2.8.
Recessed lighting Recessed light fixtures installed in the building thermal envelope shall be air sealed in accordance with Section R402.5.4. Recessed light fixtures installed in the building thermal envelope shall be airtight and IC rated, and shall be buried in or surrounded with insulation.
Plumbing, wiring or other obstructions All holes created by wiring, plumbing or other obstructions in the air barrier assembly shall be air sealed. Insulation shall be installed to fill the available space and surround wiring, plumbing, or other obstructions, unless the required R-value can be met by installing insulation and air barrier systems completely to the exterior side of the obstructions.
Showers, tubs and fireplaces adjacent to the building thermal envelope An air barrier shall separate insulation in the building thermal envelope from the shower, tub or fireplace assemblies. Exterior framed walls adjacent to showers, tubs and fireplaces shall be insulated.
Electrical, communication and other equipment boxes, housings and enclosures Boxes, housing and enclosures that penetrate the air barrier shall be caulked, taped, gasketed or otherwise sealed to the air barrier element being penetrated. All concealed openings into the box, housing or enclosure shall be sealed. Alternatively, air-sealed boxes shall be installed in accordance with Section R402.5.5. Boxes, housing and enclosures shall be buried in or surrounded by insulation.
HVAC register boots HVAC supply and return register boots shall be sealed to the subfloor, wall covering or ceiling penetrated by the boot. HVAC supply and return register boots located within a building thermal envelope assembly shall be buried in or surrounded by insulation.
Concealed sprinklers Where required to be sealed, concealed fire sprinklers shall only be sealed in a manner that is recommended by the manufacturer. Caulking or other adhesive sealants shall not be used to fill voids between fire sprinkler cover plates and walls or ceilings. —
Common walls or double walls separating attached single- family dwellings or townhouses An interior air barrier shall be provided. Air sealing at the intersections with building thermal envelope shall be provided. Where installed in a fire-resistance-rated wall assembly, air sealing materials shall comply with one of the following:1. Be in accordance with an approved design for the fire-resistance-rated assembly.2. Be supported by approved data that shows the assembly as installed complies with therequired fire-resistance rating. Insulation materials recognized in the approved common wall or double-wall design and installed in accordance with the approved design shall be permitted to be used.
a. Inspection of log walls shall be in accordance with the provisions of ICC 400.b. Insulation full enclosure is not required in unconditioned/ventilated attic spaces and at rim joists.
R402.5.1.2
Air leakage testing. The building or each dwelling unit or sleeping unit in the building shall be tested for air leakage. Testing shall be conducted in accordance with ANSI/RESNET/ICC 380, ASTM E779, ASTM E1827 or ASTM E3158 and reported at a pressure differential of 0.2 inch water gauge (50 Pa). Where required by the code official, testing shall be conducted by an approved third party. A written report of the results of the test shall be signed by the party conducting the test and provided to the code official. Testing shall be performed at any time after creation of all penetrations of the building thermal envelope have been sealed.During testing:1. Exterior windows and doors, fireplace and stove doors shall be closed, but not sealed, beyond the intended weatherstripping or other infiltration control measures.2.Dampers including exhaust, intake, makeup air, backdraft and flue dampers shall be closed, but not sealed beyond intended infiltration control measures.3. Interior doors, where installed at the time of the test, shall be open.4. Exterior or interior terminations for continuous ventilation systems shall be sealed.5. Heating and cooling systems, where installed at the time of the test, shall be turned off.6. Supply and return registers, where installed at the time of the test, shall be fully open.Exceptions: 1. For heated, attached private garages and heated, detached private garages accessory to one- and two-family dwellings and townhouses not more than three stories above grade plane in height, building thermal envelope tightness and insulation installation shall be considered acceptable where the items in Table R402.5.1.1, applicable to the method of construction, are field verified. Where required by the code official, an approved third party independent from the installer shall inspect both air barrier and insulation installation criteria. Heated, attached private garage space and heated, detached private garage space shall be thermally isolated from all other habitable, conditioned spaces in accordance with Sections R402.2.13 and R402.4.5, as applicable.2. Where tested in accordance with Section R402.5.1.2.1, testing of each dwelling unit or sleeping unit is not required.
R402.5.1.2.1
Unit sampling.For buildings with eight or more dwelling units or sleeping units, seven or 20 percent of the dwelling units or sleeping units, whichever is greater, shall be tested. Tested units shall include a top-floor unit, a ground-floor unit, a middle-floor unit and the dwelling unit or sleeping unit with the largest testing unit enclosure area. Where the air leakage rate of a tested unit is greater than the maximum permitted rate, corrective actions shall be taken and the unit retested until it passes. For each tested dwelling unit or sleeping unit with an air leakage rate greater than the maximum permitted rate, three additional units, including the corrected unit, shall be tested. Where buildings have fewer than eight dwelling units or sleeping units, each unit shall be tested.
R402.5.1.3
Maximum air leakage rate.Where tested in accordance with Section R402.5.1.2, the air leakage rate for buildings, dwelling units or sleeping units shall be as follows:1. Where complying with Section R401.2.1, the building or the dwelling units or sleeping units in the building shall have an air leakage rate not greater than 4.0 air changes per hour in Climate Zones 0, 1 and 2; 3.0 air changes per hour in Climate Zones 3 through 5; and 2.5 air changes per hour in Climate Zones 6 through 8.2. Where complying with Section R401.2.2 or R401.2.3, the building or the dwelling units or sleeping units in the building shall have an air leakage rate not greater than 4.0 air changes per hour, or 0.22 cubic feet per minute per square foot [1.1 L/(s × m2)] of the building thermal envelope area or the dwelling testing unit enclosure area, as applicable.Exceptions:1. Where dwelling units or sleeping units are attached or located in an R-2 occupancy, and are tested without simultaneously testing adjacent dwelling units or sleeping units, the air leakage rate is permitted to be not greater than 0.27 cubic feet per minute per square foot [1.4 L/(s × m2)] of the testing unit enclosure area. Where adjacent dwelling units are simultaneously tested in accordance with ASTM E779, the air leakage rate is permitted to be not greater than 0.27 cubic feet per minute per square foot [1.4 L/(s × m2)] of the testing unit enclosure area that separates conditioned space from the exterior.2. Where buildings have 1,500 square feet (139.4 m2) or less of conditioned floor area, the air leakage rate is permitted to be not greater than 0.27 cubic feet per minute per square foot [1.4 L/(s × m2)].
R402.5.2
Fireplaces.New wood-burning fireplaces shall have tight-fitting flue dampers or doors, and outdoor combustion air. Where using tight-fitting doors on factory-built fireplaces listed and labeled in accordance with UL 127, the doors shall be tested and listed for the fireplace.
R402.5.3
Fenestration air leakage.Windows, skylights and sliding glass doors shall have an air infiltration rate of not greater than 0.3 cubic feet per minute per square foot (1.5 L/s/m2), and for swinging doors, not greater than 0.5 cubic feet per minute per square foot (2.6 L/s/m2), when tested in accordance with NFRC 400 or AAMA/WDMA/CSA 101/I.S.2/A440 by an accredited, independent laboratory and listed and labeled by the manufacturer.Exception: Site-built windows, skylights and doors.
R402.5.4
Recessed lighting.Recessed luminaires installed in the building thermal envelope shall be sealed to limit air leakage between conditioned and unconditioned spaces. Recessed luminaires shall be IC-rated and labeled as having an air leakage rate of not greater than 2.0 cfm (0.944 L/s) when tested in accordance with ASTM E283 at a pressure differential of 1.57 psf (75 Pa). Recessed luminaires shall be sealed with a gasket or caulked between the housing and the interior wall or ceiling covering.
R402.5.5
Air-sealed electrical and communication outlet boxes.Air-sealed electrical and communication outlet boxes that penetrated the air barrier of the building thermal envelope shall be caulked, taped, gasketed or otherwise sealed to the air barrier element being penetrated. Air-sealed boxes shall be buried in or surrounded by insulation. Air-sealed boxes shall be tested and marked in accordance with NEMA OS 4. Air-sealed boxes shall be installed in accordance with the manufacturer’s instructions.
R402.6
Maximum fenestration U-factor and SHGC.The area-weighted average maximum fenestration U-factor permitted using tradeoffs from Section R402.1.5 or R405 shall be 0.48 in Climate Zones 4 and 5 and 0.40 in Climate Zones 6 through 8 for vertical fenestration, and 0.75 in Climate Zones 4 through 8 for skylights. The area-weighted average maximum fenestration SHGC permitted using tradeoffs from Section R405 in Climate Zones 0 through 3 shall be 0.40.Exception: The maximum U-factor and SHGC for fenestration shall not be required in storm shelters complying with ICC 500.
SECTION R403—SYSTEMS
R403.1
Controls.Not less than one thermostat shall be provided for each separate heating and cooling system.
R403.1.1
Programmable thermostat.The thermostat controlling the primary heating or cooling system of the dwelling unit shall be capable of controlling the heating and cooling system on a daily schedule to maintain different temperature set points at different times of day and different days of the week. This thermostat shall include the capability to set back or temporarily operate the system to maintain zone temperatures of not less than 55°F (13°C) to not greater than 85°F (29°C). The thermostat shall be programmed initially by the manufacturer with a heating temperature setpoint of not greater than 70°F (21°C) and a cooling temperature setpoint of not less than 78°F (26°C).
R403.1.2
Heat pump supplementary heat.Heat pumps having supplementary electric-resistance, fuel gas or liquid fuel heating systems shall have controls that are configured to prevent supplemental heat operation when the capacity of the heat pump compressor can meet the heating load. Supplemental heat operation shall be limited to only where one of the following applies:1.
The vapor compression cycle cannot provide the necessary heating energy to satisfy the thermostat setting.2.
The heat pump is operating in defrost mode.3.
The vapor compression cycle malfunctions.4.
The thermostat malfunctions.
R403.2
Hot water boiler temperature reset.Other than where equipped with tankless domestic water heating coils, the manufacturer shall equip each gas, liquid fuel and electric boiler with automatic means of adjusting the water temperature supplied by the boiler so that incremental change of the inferred heat load will cause an incremental change in the temperature of the water supplied by the boiler. This can be accomplished with outdoor reset, indoor reset or water temperature sensing.
R403.3
Duct systems.Duct systems shall be installed in accordance with Sections R403.3.1 through R403.3.9.Exception: Ventilation ductwork that is not integrated with duct systems serving heating or cooling systems.
R403.3.1
Duct system design.Duct systems serving one or two dwelling units or sleeping units shall be designed and sized in accordance with ANSI/ACCA Manual D. Duct systems serving more than two dwelling units or sleeping units shall be sized in accordance with the ASHRAE Handbook of Fundamentals, ANSI/ACCA Manual D or other equivalent computation procedure.
R403.3.2
Building cavities.Building framing cavities shall not be used as ductwork or plenums.
R403.3.3
Ductwork located outside conditioned space.Supply and return ductwork located outside conditioned space shall be insulated to an R-value of not less than R-8 for ducts 3 inches (76 mm) in diameter and larger and not less than R-6 for ducts smaller than 3 inches (76 mm) in diameter. Ductwork buried beneath a building shall be insulated as required per this section or have an equivalent thermal distribution efficiency. Underground ductwork utilizing the thermal distribution efficiency method shall be listed and labeled to indicate the R-value equivalency.
R403.3.4
Duct systems located in conditioned space.For duct systems to be considered inside a conditioned space, the space conditioning equipment shall be located completely on the conditioned side of the building thermal envelope. The ductwork shall comply with the following, as applicable:1.
The ductwork shall be located completely on the conditioned side of the building thermal envelope.2. Ductwork in ventilated attic spaces or unvented attics with vapor diffusion ports shall be buried within ceiling insulation in accordance with Section R403.3.5 and shall comply with the following:2.1.
The ductwork leakage, as measured either by a rough-in test of the supply and return ductwork or a post-construction duct system leakage test to outside the building thermal envelope in accordance with Section R403.3.7, is not greater than 1.5 cubic feet per minute (42.5 L/min) per 100 square feet (9.29 m2) of conditioned floor area served by the duct system.2.2.
The ceiling insulation R-value installed against and above the insulated ductwork is greater than or equal to the proposed ceiling insulation R-value, less the R-value of the insulation on the ductwork.3. Ductwork contained within wall or floor assemblies separating unconditioned from conditioned space shall comply with the following:3.1. A continuous air barrier shall be installed as part of the building assembly between the ductwork and the unconditioned space.3.2. Ductwork shall be installed in accordance with Section R403.3.3.Exception: Where the building assembly cavities containing ductwork have been air sealed in accordance with Section R402.5.1 and insulated in accordance with Item 3.3, duct insulation is not required.3.3.
Not less than R-10 insulation, or not less than 50 percent of the required insulation R-value specified in Table R402.1.3, whichever is greater, shall be located between the ductwork and the unconditioned space.3.4.
Segments of ductwork contained within these building assemblies shall not be considered completely inside conditioned space for compliance with Section R405 or R406.
R403.3.5
Ductwork buried within ceiling insulation. Where supply and return ductwork is partially or completely buried in ceiling insulation, such ductwork shall comply with the following:1.
The supply and return ductwork shall be insulated with not less than R-8 insulation.2.
At all points along the ductwork, the sum of the ceiling insulation R-value against and above the top of the ductwork, and against and below the bottom of the ductwork, shall be not less than R-19, excluding the R-value of the duct insulation.3.
In Climate Zones 0A, 1A, 2A and 3A, the supply ductwork shall be completely buried within ceiling insulation, insulated to an R-value of not less than R-13 and in compliance with the vapor retarder requirements of Section 604.11 of the International Mechanical Code or Section M1601.4.6 of the International Residential Code, as applicable.Exception: Sections of the supply ductwork that are less than 3 feet (914 mm) from the supply outlet.4.
In Climate Zones 0A, 1A, 2A and 3A where installed in an unvented attic with vapor diffusion ports, the supply ductwork shall be completely buried within the insulation in the ceiling assembly at the floor of the attic, insulated to an R-value of not less than R-8 and in compliance with the vapor retarder requirements of Section 604.11 of the International Mechanical Code or Section M1601.4.6 of the International Residential Code, as applicable.Exception: Sections of the supply ductwork that are less than 3 feet (914 mm) from the supply outlet.4.1.
Air permeable insulation installed in unvented attics shall comply with Section R806.5 of the International Residential Code.
R403.3.5.1
Effective R-value of deeply buried ducts. Where complying using Section R405, sections of ductwork that are installed in accordance with Section R403.3.5 surrounded with blown-in attic insulation having an R-value of R-30 or greater and located such that the top of the ductwork is not less than 3.5 inches (89 mm) below the top of the insulation shall be considered as having an effective duct insulation R-value of R-25.
R403.3.6
Sealing.Ductwork, air-handling units and filter boxes shall be sealed. Joints and seams shall comply with the International Mechanical Code or the International Residential Code, as applicable.
R403.3.6.1
Sealed air-handling unit.Air-handling units shall have a manufacturer’s designation for an air leakage of not greater than 2 percent of the design airflow rate when tested in accordance with ASHRAE 193.
R403.3.7
Duct system testing.Each duct system shall be tested for air leakage in accordance with ANSI/RESNET/ICC 380 or ASTM E1554. Total leakage shall be measured with a pressure differential of 0.1 inch water gauge (25 Pa) across the duct system and shall include the measured leakage from the supply and return ductwork. A written report of the test results shall be signed by the party conducting the test and provided to the code official. Duct system leakage testing at either rough-in or post construction shall be permitted with or without the installation of registers or grilles. Where installed, registers and grilles shall be sealed during the test. Where registers and grilles are not installed, the face of the register boots shall be sealed during the test.Exceptions:1.
Testing shall not be required for duct systems serving ventilation systems that are not integrated with duct systems serving heating or cooling systems.2.
Testing shall not be required where there is not more than 10 feet (3048 mm) of total ductwork external to the space conditioning equipment and both the following are met:2.1.
The duct system is located entirely within conditioned space.2.2.
The ductwork does not include plenums constructed of building cavities or gypsum board.3.
Where the space conditioning equipment is not installed, testing shall be permitted. The total measured leakage of the supply and return ductwork shall be less than or equal to 3.0 cubic feet per minute (85 L/min) per 100 square feet (9.29 m2) of conditioned floor area.4.
Where tested in accordance with Section R403.3.9, testing of each duct system is not required.
R403.3.8
Duct system leakage. The total measured duct system leakage shall not be greater than the values in Table R403.3.8, based on the conditioned floor area, number of ducted returns, and location of the duct system. For buildings complying with Section R405 or R406, where duct system leakage to outside is tested in accordance with ANSI/RESNET/ICC 380 or ASTM E1554, the leakage to outside value shall not be used for compliance with this section, but shall be permitted to be used in the calculation procedures of Section R405 and R406.
TABLE R403.3.8—MAXIMUM TOTAL DUCT SYSTEM LEAKAGE
EQUIPMENT AND DUCT CONFIGURATION DUCT SYSTEMS SERVING MORE THAN 1,000 FT2 OF CONDITIONED FLOOR AREA DUCT SYSTEMS SERVING 1,000 FT2 OR LESS OF CONDITIONED FLOOR AREA
cfm/100 ft2 cfm
Number of ducted returnsa
< 3 ≥ 3 Any
Space conditioning equipment is not installedb, c 3 4 30
All components of the duct system are installedc 4 6 40
Space conditioning equipment is not installed, but the ductwork is located entirely in conditioned spacec, d 6 8 60
All components of the duct system are installed and entirely located in conditioned spacec 8 12 80
For SI:
1 cubic foot per minute per square foot = 0.0033 LPM/m2, 1 cubic foot per minute = 28.3 LPM.a.
A ducted return is a duct made of sheet metal or flexible duct that connects one or more return grilles to the return-side inlet of the air-handling unit. Any other method to convey air from return or transfer grilles to the air-handling unit does not constitute a ducted return for the purpose of determining maximum total duct system leakage allowance.b.
Duct system testing is permitted where space conditioning equipment is not installed, provided that the return ductwork is installed and the measured leakage from the supply and return ductwork is included.c.
For duct systems to be considered inside a conditioned space, where the ductwork is located in ventilated attic spaces or unvented attics with vapor diffusion ports, duct system leakage to outside must comply with Item 2.1 of Section R403.3.4.d.
Prior to the issuance of a certificate of occupancy, where the air-handling unit is not verified as being located in conditioned space, the total duct system leakage must be retested.
R403.3.9
Unit sampling. For buildings with eight or more dwelling units or sleeping units, the duct systems in the greater of seven or 20 percent of the dwelling units or sleeping units shall be tested, including a top floor unit, a ground floor unit, a middle floor unit and the unit with the largest conditioned floor area. Where buildings have fewer than eight dwelling units or sleeping units, the duct systems in each unit shall be tested. Where the leakage of a duct system is greater than the maximum permitted duct system leakage, corrective actions shall be made to the duct system and the duct system shall be system retested until it passes. For each tested dwelling unit or sleeping unit that has a greater total duct system leakage than the maximum permitted duct system leakage, an additional three dwelling units or sleeping units, including the corrected unit, shall be tested.
R403.4
Mechanical system piping insulation.Mechanical system piping capable of carrying fluids greater than 105°F (41°C) or less than 55°F (13°C) shall be insulated to an R-value of not less than R-3.
R403.4.1
Protection of piping insulation.Piping insulation exposed to weather shall be protected from damage, including that caused by sunlight, moisture, physical contact and wind. The protection shall provide shielding from solar radiation that can cause degradation of the material and shall be removable not less than 6 feet (1828 mm) from the equipment for maintenance. Adhesivetape shall be prohibited.
R403.5
Service hot water systems.Energy conservation measures for service hot water systems shall be in accordance with Sections R403.5.1 through R403.5.3.
R403.5.1
Heated water circulation and temperature maintenance systems.Heated water circulation systems shall be in accordance with Section R403.5.1.1. Heat trace temperature maintenance systems shall be in accordance with Section R403.5.1.2. Automatic controls, temperature sensors and pumps shall be in a location with access. Manual controls shall be in a location with ready access.
R403.5.1.1
Circulation systems.Heated water circulation systems shall be provided with a circulation pump. Gravity and thermosyphon circulation systems shall be prohibited. Controls for circulating hot water system pumps shall automatically turn off the pump when the water in the circulation loop is at the desired temperature and when there is no demand for hot water. The system return pipe shall be a dedicated return pipe or a cold water supply pipe. Where a cold water supply pipe is used as the return pipe, a temperature sensor connected to the controls shall be located on the hot water supply not more than two feet (305 mm) from the connection to the cold water supply pipe. The controls shall limit the temperature of the water entering the cold water piping to not greater than 104°F (40°C).
R403.5.1.1.1
Demand recirculation water systems.Demand recirculation water systems shall have controls that start the pump upon receiving a signal from the action of a user of a fixture or appliance, sensing the presence of a user of a fixture or sensing the flow of hot or tempered water to a fixture fitting or appliance. The controls shall limit pump operation by:1.
Shutting off the pump when the temperature sensor detects one of the following:1.1.
An increase in the water temperature of not more than 10°F (5.6°C) above the initial temperature of the water in the pipe.1.2.
The temperature of the water in the pipe reaches 104°F (40°C).2.
Limiting pump operation to a maximum of 5 minutes following activation.3.
Not activating the pump for at least 5 minutes following shutoff or when the temperature of the water in the pipe exceeds 104°F (40°C).
R403.5.1.2
Heat trace systems. Electric heat trace systems shall comply with IEEE 515.1 or UL 515. Controls for such systems shall automatically adjust the energy input to the heat tracing to maintain the desired water temperature in the piping in accordance with the times when heated water is used in the occupancy.
R403.5.2
Hot water pipe insulation.Insulation for service hot water piping shall comply with Table R403.5.2 and be applied to the following:1.
Piping 3/4 inch (19.1 mm) and larger in nominal diameter located inside the conditioned space.2.
Piping located outside the conditioned space.3.
Piping from the water heater to a distribution manifold.4.
Piping located under a floor slab.5.
Buried piping.6.
Supply and return piping in circulating hot water systems.Exception: Cold water returns in demand recirculation water systems.
TABLE R403.5.2—MINIMUM PIPE INSULATION THICKNESS
FLUID OPERATING TEMPERATURE RANGE AND USAGE (°F) INSULATION CONDUCTIVITY MINIMUM PIPE INSULATION THICKNESS (inches)
Conductivity Btu × in/(h × ft2 × °F)a Mean rating temperature (°F)
141–200 0.25–0.29 125 1.0
105–140 0.21–0.28 100 1.0
For SI: 1 inch = 25.4 mm, °C = (°F – 32)/1.8.a.
For insulation outside the stated conductivity range listed in this table, the minimum thickness (T) listed in this table shall be determined as follows:where:T = Minimum insulation thickness.r = Actual outside radius of pipe.t = Insulation thickness listed in the table for applicable fluid temperature and pipe size (1 inch).K = Conductivity of alternate material at mean rating temperature indicated for the applicable fluid temperature (Btu × in/h × ft2 × °F).k = The upper value of the conductivity range listed in this table for the applicable fluid temperature.
R403.5.3
Drain water heat recovery units.Where installed, drain water heat recovery units shall comply with CSA B55.2. Drain water heat recovery units shall be tested in accordance with CSA B55.1. Potable water-side pressure loss of drain water heat recovery units shall be less than 3 psi (20.7 kPa) for individual units connected to one or two showers. Potable water-side pressure loss of drain water heat recovery units shall be less than 2 psi (13.8 kPa) for individual units connected to three or more showers.
R403.6
Mechanical ventilation.The buildings and dwelling units complying with Section R402.5.1.1 shall be provided with mechanical ventilation that complies with the requirements of Section M1505 of the International Residential Code or the International Mechanical Code, as applicable, or with other approved means of ventilation. Outdoor air intakes and exhausts shall have automatic or gravity dampers that close when the ventilation system is not operating.
R403.6.1
Heat or energy recovery ventilation.Dwelling units shall be provided with a heat recovery or energy recovery ventilation system in Climate Zones 6, 7 and 8. The system shall be a balanced ventilation system with a sensible recovery efficiency (SRE) of not less than 65 percent at 32°F (0°C) at an airflow greater than or equal to the design airflow. The SRE shall be determined from a listed value or from interpolation of listed values.
R403.6.2
Fan efficacy for whole-house mechanical ventilation systems and outdoor air ventilation systems.Fans used to provide whole-dwelling mechanical ventilation shall meet the efficacy requirements of Table R403.6.2 at one or more rating points. Fans shall be tested in accordance with the test procedure referenced by Table R403.6.2 and listed. The airflow shall be reported in the product listing or on the label. Fan efficacy shall be reported in the product listing or shall be derived from the input power and airflow values reported in the product listing or on the label. Fan efficacy for fully ducted HRV, ERV, balanced ventilation systems and in-line fans shall be determined at a static pressure of not less than 0.2 inch water gauge (50 Pa). Fan efficacy for ducted range hoods, bathroom and utility room fans shall be determined at a static pressure of not less than 0.1 inch water gauge (25 Pa).
TABLE R403.6.2—FAN EFFICACY FOR WHOLE-HOUSE MECHANICAL VENTILATION SYSTEMS AND OUTDOOR AIR VENTILATION SYSTEMSa
SYSTEM TYPE AIRFLOW RATE (CFM) MINIMUM EFFICACY (CFM/WATT) TEST PROCEDURE
HRV or ERV Any 1.2a CAN/CSA C439
Balanced ventilation system without heat or energy recovery Any 1.2a ANSI/AMCA 210-ANSI/ASHRAE 51
Range hood Any 2.8
In-line supply or exhaust fan Any 3.8 ANSI/AMCA 210-ANSI/ASHRAE 51
Other exhaust fan < 90 2.8
≥ 90 and < 200 3.5
≥ 200 4.0
Air-handling unit that is integrated to tested and listed HVAC equipment Any 1.2 Outdoor airflow as specified. Air-handling unit fan power determined in accordance with the applicable US Department of Energy Code of Federal Regulations DOE10 CFR 430 or other approved test method.
For SI: 1 cubic foot per minute = 28.3 L/min.a.
For balanced ventilation systems, HRVs and ERVs, determine the efficacy as the outdoor airflow divided by the total fan power.
R403.6.3
Testing.Mechanical ventilation systems shall be tested and verified to provide the minimum ventilation flow rates required by Section R403.6, in accordance with ANSI/RESNET/ICC 380. Where required by the code official, testing shall be conducted by an approved third party. A written report of the results of the test shall be signed by the party conducting the test and provided to the code official.Exceptions:1.
Kitchen range hoods that are ducted to the outside with ducting having a diameter of 6 inches (152 mm) or larger, a length of 10 feet (3028 mm) or less, and not more than two 90-degree (1.57 rad) elbows or equivalent shall not require testing.2.
A third-party test shall not be required where the ventilation system has an integrated diagnostic tool used for airflow measurement, and a user interface that communicates the installed airflow rate.3.
Where tested in accordance with Section R403.6.4, testing of each mechanical ventilation system is not required.
R403.6.4
Unit sampling.For buildings with eight or more dwelling units or sleeping units, the mechanical ventilation systems in the greater of seven units or 20 percent of the total units shall be tested. Tested systems shall include systems in a top floor unit, systems in a ground floor unit, systems in a middle floor unit, and the systems in the dwelling unit or sleeping unit with the largest conditioned floor area. Where buildings have fewer than eight dwelling units or sleeping units, the mechanical ventilation systems in each unit shall be tested. Where the ventilation flow rate of a mechanical ventilation system is less than the minimum permitted rate, corrective actions shall be taken and the system retested until it passes. For each tested dwelling unit or sleeping unit system with a ventilation flow rate lower than the minimum permitted, three additional systems, including the corrected system, shall be tested.
R403.6.5
Intermittent exhaust control for bathrooms and toilet rooms.Where an exhaust system serving a bathroom or toilet room is designed for intermittent operation, the exhaust system controls shall include one or more of the following:1.
A timer control with one or more delay setpoints that automatically turns off exhaust fans when the selected setpoint is reached. Not fewer than one delay-off setpoint shall be 30 minutes or less.2.
An occupant sensor control with one or more delay setpoints that automatically turns off exhaust fans in accordance with the selected delay setpoint after all occupants have vacated the space. Not fewer than one delay-off setpoint shall be 30 minutes or less.3.
A humidity control with an adjustable setpoint ranging between 50 percent or more and 80 percent or less relative humidity that automatically turns off exhaust fans when the selected setpoint is reached.4.
A contaminant control that responds to a particle or gaseous concentration and automatically turns off exhaust fans when a design setpoint is reached.Manual off functionality shall not be used in lieu of the minimum setpoint functionality required by this section.Exception:
Bathroom and toilet room exhaust systems serving as an integral component of an outdoor air ventilation system or a whole-house mechanical ventilation system.
R403.7
Equipment sizing and efficiency rating.Heating and cooling equipment shall be sized in accordance with ACCA Manual S based on building loads calculated in accordance with ACCA Manual J or other approved heating and cooling calculation methodologies. New or replacement heating and cooling equipment shall have an efficiency rating equal to or greater than the minimum required by federal law for the geographic location where the equipment is installed.
R403.7.1
Electric-resistance space heating. Detached one- and two-family dwellings and townhouses in Climate Zones 4 through 8 using electric-resistance space heating shall limit the total installed heating capacity of all electric-resistance space heating serving the dwelling unit to not more than 2.0 kW or shall install a heat pump in the largest space that is not used as a bedroom.
R403.8
Systems serving multiple dwelling units.Except for systems complying with Section R403.9, systems serving multiple dwelling units shall comply with Sections C403 and C404 of the International Energy Conservation Code—Commercial Provisions instead of Section R403.
R403.9
Mechanical systems located outside of the building thermal envelope.Mechanical systems providing heat outside of the building thermal envelope of a building shall comply with Sections R403.9.1 through R403.9.4.
R403.9.1
Heating outside a building.Systems installed to provide heat outside a building shall be radiant systems. Such heating systems shall be controlled by an occupancy-sensing device or a timer switch, so that the system is automatically de-energized when occupants are not present.
R403.9.2
Snow melt and ice system controls.Snow- and ice-melting systems, supplied through energy service to the building, shall include automatic controls capable of shutting off the system when the pavement temperature is greater than 50°F (10°C) and precipitation is not falling, and an automatic or manual control that will allow shutoff when the outdoor temperature is greater than 40°F (4.8°C).
R403.9.3
Roof and gutter deicing controls. Roof and gutter deicing systems, including but not limited to self-regulating cable, shall include automatic controls that are configured to shut off the system when the outdoor temperature is above 40°F (4.4°C) and shall include one of the following:1.
A moisture sensor configured to shut off the system in the absence of moisture.2.
A daylight sensor or other means configured to shut off the system between sunset and sunrise.
R403.9.4
Freeze protection system controls. Freeze protection systems, such as heat tracing of outdoor piping and heat exchangers, including self-regulating heat tracing, shall include automatic controls configured to shut off the systems when outdoor air temperatures are above 40°F (4.4°C) or when the conditions of the protected fluid will prevent freezing.
R403.10
Energy consumption of pools and spas.The energy consumption of pools and permanent spas shall be controlled by the requirements in Sections R403.10.1 through R403.10.3.
R403.10.1
Heaters.The electric power to heaters shall be controlled by an on-off switch that is an integral part of the heater mounted on the exterior of the heater in a location with ready access, or external to and within 3 feet (914 mm) of the heater. Operation of such switch shall not change the setting of the heater thermostat. Such switches shall be in addition to a circuit breaker for the power to the heater. Gas-fired heaters shall not be equipped with continuously burning ignition pilots.
R403.10.2
Time switches.Time switches or other control methods that can automatically turn heaters and pump motors off and on according to a preset schedule shall be installed for heaters and pump motors. Heaters and pump motors that have built-in time switches shall be in compliance with this section.Exceptions:1.
Where public health standards require 24-hour pump operation.2.
Pumps that operate on-site renewable energy and waste-heat-recovery pool heating systems.
R403.10.3
Covers.Outdoor heated pools and outdoor permanent spas shall be provided with a vapor-retardant cover or other approved vapor-retardant means.Exception:
Where more than 75 percent of the energy for heating, computed over an operation season of not fewer than 3 calendar months, is from a heat pump or an on-site renewable energy system, covers or other vapor-retardant means shall not be required.
R403.11
Portable spas.The energy consumption of electric-powered portable spas shall be controlled by the requirements of APSP 14.
R403.12
Residential pools and permanent residential spas.Where installed, the energy consumption of residential swimming pools and permanent residential spas shall be controlled in accordance with the requirements of APSP 15.
R403.13
Gas fireplaces.Gas fireplace systems shall not be equipped with a continuous pilot and shall be equipped with an on-demand pilot, intermittent ignition or interrupted ignition, as defined by ANSI Z21.20.Exception: Gas-fired appliances using pilots within a listed combustion safety device.
R403.13.1
Gas fireplace efficiency. Vented gas fireplace heaters shall have a fireplace efficiency (FE) rating not less than 50 percent as determined in accordance with CSA P.4.1, and shall be listed and labeled in accordance with CSA/ANSI Z21.88. Vented gas fireplaces (decorative appliances) shall be listed and labeled in accordance with CSA/ANSI Z21.50.
SECTION
R404—ELECTRICAL POWER, LIGHTING AND RENEWABLE ENERGY SYSTEMS
R404.1
Lighting equipment.All permanently installed luminaires shall be capable of operation with an efficacy of not less than 45 lumens per watt or shall contain lamps capable of operation with an efficacy of not less than 65 lumens per watt.Exceptions:1.
Appliance lamps.2.
Antimicrobial lighting used for the sole purpose of disinfecting.3.
General service lamps complying with DOE 10 CFR, Part 430.32.4.
Luminaires with a rated electric input of not greater than 3.0 watts.
TABLE R404.1—LIGHTING POWER ALLOWANCES FOR BUILDING EXTERIORS
BASE SITE ALLOWANCE 280 WATTS
Uncovered parking areas and drives 0.026 W/ft2
Building grounds
Walkways and ramps 0.50 W/linear foot
Plaza areas 0.049 W/ft2
Dining areas 0.273 W/ft2
Stairways Exempt
Pedestrian tunnels 0.110 W/ft2
Landscaping 0.025 W/ft2
Building entrances and exits
Pedestrian and vehicular entrances and exits 9.8 W/linear foot of opening
Entry canopies 0.126 W/ft2
For SI: 1 watt per square foot = 10.76 w/m2, 1 foot = 304.8 mm.
R404.1.1
Exterior lighting. Connected exterior lighting for Group R-2, R-3 and R-4 residential buildings shall comply with Sections R404.1.2 through R404.1.5.Exceptions:1.
Detached one- and two- family dwellings.2.
Townhouses.3.
Group R-3 buildings that do not contain more than two dwelling units.4.
Solar-powered lamps not connected to any electrical service.5.
Luminaires controlled by a motion sensor.6.
Lamps and luminaires that comply with Section R404.1.
R404.1.2
Exterior lighting power requirements. The total exterior connected lighting power shall be not greater than the exterior lighting power allowance calculated in accordance with Section R404.1.3. The total exterior connected lighting power shall be the total maximum rated wattage of all lighting that is powered through the energy service for the building.Exceptions: Lighting used for the following applications shall not be included.1.
Lighting approved for safety reasons.2.
Emergency lighting that is automatically off during normal operations.3.
Exit signs.4.
Specialized signal, directional and marker lighting associated with transportation.5.
Lighting for athletic playing areas.6.
Temporary lighting.7.
Lighting used to highlight features of art, public monuments and the national flag.8.
Lighting for water features and swimming pools.9.
Lighting controlled from within sleeping units and dwelling units.10.
Lighting of the exterior means of egress as required by the International Building Code.
R404.1.3
Exterior lighting power allowance.The total area or length of each area type multiplied by the value for the area type in Table R404.1 shall be the lighting power (watts) allowed for each area type. For area types not listed, the area type that most closely represents the proposed use of the area shall be selected. The total exterior lighting power allowance (watts) shall be the sum of the base site allowance plus the watts from each area type.
R404.1.4
Additional exterior lighting power. Additional exterior lighting power allowances shall be available for the building facades at 0.075 W/ft2 (0.807 w/m2) of gross above-grade wall area. These additional power allowances shall be used only for the luminaires serving the facade and shall not be used to increase any other lighting power allowance.
R404.1.5
Gas lighting.Gas-fired lighting appliances shall not be equipped with a continuous pilot and shall be equipped with an on-demand pilot, intermittent ignition or interrupted ignition as defined by ANSI Z21.20.
R404.2
Interior lighting controls.All permanently installed luminaires shall be controlled as required in Sections R404.2.1 and R404.2.2.Exception:
Lighting controls shall not be required for safety or security lighting.
R404.2.1
Habitable spaces. All permanently installed luminaires in habitable spaces shall be controlled with a manual dimmer or with an automatic shutoff control that automatically turns off lights within 20 minutes after all occupants have left the space and shall incorporate a manual control to allow occupants to turn the lights on or off.
R404.2.2
Specific locations. All permanently installed luminaires in garages, unfinished basements, laundry rooms and utility rooms shall be controlled by an automatic shutoff control that automatically turns off lights within 20 minutes after all occupants have left the space and shall incorporate a manual control to allow occupants to turn the lights on or off.
R404.3
Exterior lighting controls.Exterior lighting controls shall comply with Section R404.3.1.
R404.3.1
Controls for individual dwelling units.Where the total permanently installed exterior lighting power is greater than 30 watts, the permanently installed exterior lighting shall comply with the following:1.
Lighting shall be controlled by a manual on and off switch which permits automatic shutoff actions.2.
Lighting shall be automatically shut off when daylight is present and satisfies the lighting needs.3.
Controls that override automatic shutoff actions shall not be allowed unless the override automatically returns automatic control to its normal operation within 24 hours.
R404.4
Renewable energy certificate (REC) documentation.Where renewable energy generation is used to comply with this code, documentation shall be provided to the code official by the property owner or owner’s authorized agent demonstrating that where renewable energy certificates (RECs) or energy attributable certificates (EACs) are associated with that portion of renewable energy used to comply with this code, the RECs or EACs shall be retained, or retired, on behalf of the property owner.
SECTION R405—SIMULATED BUILDING PERFORMANCE
R405.1
Scope.This section establishes criteria for compliance using simulated building performance analysis. Such analysis shall include heating, cooling, mechanical ventilation and service water-heating energy only. Such analysis shall be limited to dwelling units. Spaces other than dwelling units in Group R-2, R-3 or R-4 buildings shall comply with Sections R402 through R404.
R405.2
Simulated building performance compliance.Compliance based on simulated building performance requires that a building comply with the following:1.
The requirements of the sections indicated within Table R405.2.2.
The proposed total building thermal envelope thermal conductance (TC) shall be less than or equal to the required total building thermal envelope TC using the prescriptive U-factors and F-factors from Table R402.1.2 multiplied by 1.08 in Climate Zones 0, 1 and 2, and 1.15 in Climate Zones 3 through 8, in accordance with Equation 4-2 and Section R402.1.5. The area-weighted maximum fenestration SHGC permitted in Climate Zones 0 through 3 shall be 0.30.Equation 4-23.
For each dwelling unit with one or more fuel-burning appliances for space heating, water heating, or both, the annual energy cost of the dwelling unit shall be less than or equal to 80 percent of the annual energy cost of the standard reference design. For all other dwelling units, the annual energy cost of the proposed design shall be less than or equal to 85 percent of the annual energy cost of the standard reference design. For each dwelling unit with greater than 5,000 square feet (465 m2) of living space located above grade plane, the annual energy cost of the dwelling unit shall be reduced by an additional 5 percent of annual energy cost of the standard reference design. Energy prices shall be taken from an approved source, such as the US Energy Information Administration’s State Energy Data System prices and expenditures reports. Code officials shall be permitted to require time-of-use pricing in energy cost calculations.Exceptions:1.
The energy use based on source energy expressed in Btu or Btu per square foot of conditioned floor area shall be permitted to be substituted for the energy cost. The source energy multiplier for electricity shall be 2.51. The source energy multipliers shall be 1.09 for natural gas, 1.15 for propane, 1.19 for fuel oil, and 1.30 for imported liquified natural gas.2.
The energy use based on site energy expressed in Btu or Btu per square foot of conditioned floor area shall be permitted to be substituted for the energy cost.
TABLE R405.2—REQUIREMENTS FOR SIMULATED BUILDING PERFORMANCE
SECTIONa TITLE
General
R401.3 Certificate
Building Thermal Envelope
R402.1.1 Vapor retarder
R402.1.6 Rooms containing fuel-burning appliances
R402.2.3 Attic knee wall
R402.2.4 Eave baffle
R402.2.5.1 Access hatches and door insulation installation and retention
R402.2.10 Slab-on-grade floors
R402.2.11 Crawl space walls
R402.5.1.1 Installation
R402.5.1.2 Air leakage testing
R402.5.1.3 Maximum air leakage rate
R402.5.2 Fireplaces
R402.5.3 Fenestration air leakage
R402.5.4 Recessed lighting
R402.5.5 Air-sealed electrical and communication outlet boxes
R402.6 Maximum fenestration U-factor and SHGC
Mechanical
R403.1 Controls
R403.2 Hot water boiler temperature reset
R403.3 Duct systems
R403.4 Mechanical system piping insulation
R403.5 Service hot water systems
R403.6 Mechanical ventilation
R403.7, except Section R403.7.1 Equipment sizing and efficiency rating
R403.8 Systems serving multiple dwelling units
R403.9.2 Snow melt and ice system controls
R403.10 Energy consumption of pools and spas
R403.11 Portable spas
R403.12 Residential pools and permanent residential spas
R403.13 Gas fireplaces
Electrical Power and Lighting Systems
R404.1 Lighting equipment
R404.2 Interior lighting controls
a. Reference to a code section includes all the relative subsections except as indicated in the table.
R405.3
Compliance documentation.The following compliance reports, which document that the performance of the proposed design and the performance of the as-built dwelling unit comply with the requirements of Section R405, shall be submitted to the code official.1.
A compliance report in accordance with Section R405.5.4.1 shall be submitted with the application for the building permit.2.
A compliance report in accordance with Section R405.5.4.2 shall be submitted before a certificate of occupancy is issued.
R405.4
Calculation procedure.Performance calculations shall be in accordance with Sections R405.4.1 through R405.4.3. Except asspecified by this section, the standard reference design and proposed design shall be configured and analyzed using identical methods and techniques.
R405.4.1
General.Calculation procedures used to comply with Section R405 shall use a software tool, approved in accordance with Section R405.5, capable of calculating the annual energy consumption of all building elements that differ between the standard reference design and the proposed design.
R405.4.2
Residence specifications.The standard reference design, proposed design and as-built dwelling unit shall be configured and analyzed as specified by Table R405.4.2(1). Table R405.4.2(1) shall include, by reference, all notes contained in Table R402.1.3. Proposed U-factors and slab-on-grade F-factors shall be taken from Appendix RF, ANSI/ASHRAE/IES Standard 90.1 Appendix A, ordetermined using a method consistent with the ASHRAE Handbook of Fundamentals and shall include the thermal bridging effects offraming materials.
TABLE R405.4.2(1)—SPECIFICATIONS FOR THE STANDARD REFERENCE AND PROPOSED DESIGNS
BUILDING COMPONENT STANDARD REFERENCE DESIGN PROPOSED DESIGN
Above-grade walls Type: mass where the proposed wall is a mass wall; otherwise wood frame. As proposed.
Gross area: same as proposed. As proposed
U-factor: as specified in Table R402.1.2. As proposed.
Solar reflectance = 0.25. As proposed.
Emittance = 0.90. As proposed.
Basement and crawl space walls Type: same as proposed. As proposed.
Gross area: same as proposed. As proposed.
U-factor: as specified in Table R402.1.2, with the insulation layer on the interior side of the walls. As proposed.
Above-grade floors Type: wood frame. As proposed.
Gross area: same as proposed. As proposed.
U-factor: as specified in Table R402.1.2. As proposed.
Ceilings Type: wood frame. As proposed.
Gross area: same as proposed. As proposed.
U-factor: as specified in Table R402.1.2. As proposed.
Roofs Type: composition shingle on wood sheathing. As proposed.
Gross area: same as proposed. As proposed.
Solar reflectance = 0.25. As proposed.
Emittance = 0.90. As proposed.
Attics Type: vented with an aperture of 1 ft2 per 300 ft2 of ceiling area. As proposed.
Foundations Type: same as proposed. As proposed.
Foundation wall extension above and below grade: same as proposed. Foundation wall or slab perimeter length: same as proposed. Soil characteristics: same as proposed. As proposed.
Foundation wall U-factor and slab F-factor: as specified in Table R402.1.2.
Opaque doors Area: 40 ft2. As proposed.
Orientation: North. As proposed.
U-factor: same as fenestration as specified in Table R402.1.2. As proposed.
Vertical fenestration other than opaque doors Total areah =(a)
The proposed glazing area, where the proposed glazing area is less than 15 percent of the conditioned floor area.(b)
15 percent of the conditioned floor area, where the proposed glazing area is 15 percent or more of the conditioned floor area. As proposed.
Orientation: equally distributed to four cardinal compass orientations (N, E, S & W). As proposed.
U-factor: as specified in Table R402.1.2. As proposed.
SHGC: as specified in Table R402.1.2 except for climate zones without an SHGC requirement, the SHGC shall be equal to 0.40. As proposed.
Interior shade fraction: 0.92 – (0.21 × SHGC for the standard reference design). Interior shade fraction: 0.92 –(0.21 × SHGC as proposed).
External shading: none As proposed.
Skylights None As proposed.
Thermally isolated sunrooms None As proposed.
Air leakage rate For detached one-family dwellings, the air leakage rate at a pressure of 0.2 inch watergauge (50 Pa) shall be as follows: Climate Zones 0 through 2: 4.0 air changes per hour. Climate Zones 3, 4 and 5: 3.0 air changes per hour. Climate Zones 6 through 8: 2.5 air changes per hour.For detached one-family dwellings that are 1,500 ft2 or smaller and attached dwelling units or sleeping units, the air leakage rate at a pressure of 0.2 inch water gauge (50 Pa) shall be 0.27 cfm/ft2 of the testing unit enclosure area. The measured air leakage rate.a
Mechanicalventilation rate The mechanical ventilation rate shall be in addition to the air leakage rate and shall be the same as in the proposed design, but not greater than B × Mwhere: B = 0.01 × CFA + 7.5 × (Nbr + 1), cfm. M = 1.0 where the measured air leakage rate is ≥ 3.0 air changes per hour at 50Pascals, and otherwise, M = minimum (1.7, Q/B). Q = the proposed mechanical ventilation rate, cfm. CFA = conditioned floor area, ft2. Nbr = number of bedrooms. The measured mechanical ventilation rateb (Q) shall be in addition to the measured air leakage rate.
Mechanical ventilation fan energy The mechanical ventilation system type shall be the same as in the proposed design.Heat recovery or energy recovery shall be modeled for mechanical ventilation whererequired by Section R403.6.1. Heat recovery or energy recovery shall not be modeledfor mechanical ventilation where not required by Section R403.6.1.Where mechanical ventilation is not specified in the proposed design: NoneWhere mechanical ventilation is specified in the proposed design, the annual vent fanenergy use, in units of kWh/yr, shall equal (8.76 × B × M)/efwhere: B and M are determined in accordance with the air exchange mechanicalventilation rate row of this table. ef = the minimum fan efficacy, as specified in Table R403.6.2, corresponding to the system type at a flow rate of B × M. As proposed.
Internal gains IGain, in units of Btu/day per dwelling unit, shall equal 17,900 + 23.8 × CFA + 4,104 × Nbrwhere: CFA = conditioned floor area, ft2. Nbr = number of bedrooms. Same as standard reference design.
Internal mass Internal mass for furniture and contents: 8 pounds per square foot of floor area. Same as standard reference design, plus any additional mass specifically designed as a thermal storage elementc but not integral to the building thermal envelope or structure.
Structural mass For masonry floor slabs: 80 percent of floor area covered by R-2 carpet and pad, and 20 percent of floor directly exposed to room air. As proposed.
For masonry basement walls: as proposed, but with insulation as specified inTable R402.1.3, located on the interior side of the walls. As proposed.
For other walls, ceilings, floors, and interior walls: wood-framed construction. As proposed.
Heating systemsd, e, j, k Fuel type/capacity: same as proposed design. As proposed.
Product class: same as proposed design. As proposed.
Efficiencies:
Heat pump: complying with 10 CFR §430.32. As proposed.
Fuel gas and liquid fuel furnaces: complying with 10 CFR §430.32. As proposed.
Fuel gas and liquid fuel boilers: complying with 10 CFR §430.32. As proposed.
Cooling systemsd, f, k Fuel type: electric.Capacity: Same as proposed design. As proposed.
Efficiencies: complying with 10 CFR §430.32. As proposed.
Service water heatingd, g, k Use, in units of gal/day = 25.5 + (8.5 × Nbr)where:Nbr
= number of bedrooms. Use, in units of gal/day = 25.5 + (8.5 × Nbr) × (1 – HWDS) where:Nbr = number of bedrooms. HWDS = factor for the compactness of the hot water distribution system.
Compactness ratioi factor HWDS
1 story 2 or more stories
> 60% > 30% 0
> 30% to ≤ 60% > 15% to ≤ 30% 0.05
> 15% to ≤ 30% > 7.5% to ≤ 15% 0.10
< 15% < 7.5% 0.15
Fuel type: same as proposed design. As proposed.
Rated storage volume: same as proposed design. As proposed.
Draw pattern: same as proposed design. As proposed.
Efficiencies: Uniform Energy Factor complying with 10 CFR §430.32. As proposed.
Tank temperature: 120°F (48.9°C). Same as standard referencedesign.
Thermal distribution systems Duct insulation: in accordance with Section R403.3.3. Duct insulation: as proposed.m
Duct location: Duct location: as proposed.l
Foundation type Slab on grade Unconditioned crawl space Basement or conditioned crawl space —
Duct location (supply and return) One-story building: 100% in unconditioned attic. All other: 75% in unconditioned attic and 25% inside conditioned space. One-story building: 100% in unconditioned crawl space. All other: 75% in unconditioned crawl space and 25% inside conditioned space. 75% inside conditioned space. 25% unconditioned attic. Duct system leakage to outside: The measured total duct system leakage rate shall be entered into the software as the duct system leakage to outside rate. Exceptions:1. Where duct system leakage to outside is tested in accordance ANSI/RESNET/ICC 380 or ASTM E1554, the measured value shall be permitted to be entered.2. Where total duct system leakage is measured without space conditioning equipment installed, the simulation value shall be 4 cfm per 100 ft2
of conditioned floor area.
Duct system leakage to outside: for duct systems serving > 1,000 ft2 of conditioned floor area, the duct leakage to outside rate shall be 4 cfm per 100 ft2 of conditioned floor area.For duct systems serving ≤ 1,000 ft2 of conditioned floor area, the duct leakage to outside rate shall be 40 cfm.
Distribution system efficiency (DSE): for hydronic systems and ductless systems, a thermal DSE of 0.88 shall be applied to both the heating and cooling system efficiencies. Distribution system efficiency (DSE): for hydronic systems and ductless systems, DSE shall be as specified in Table R405.4.2(2).
Thermostat Type: Manual, cooling temperature setpoint = 75°F; Heating temperature setpoint = 72°F. Same as standard reference design.
Dehumidistat Where a mechanical ventilation system with latent heat recovery is not specified in the proposed design:  None. Where the proposed design utilizes a mechanical ventilation system with latent heat recovery: Dehumidistat type: manual, setpoint = 60% relative humidity.  Dehumidifier: whole-dwelling with integrated energy factor = 1.77 liters/kWh. Same as standard reference design.
For SI: 1 square foot = 0.93 m2, 1 British thermal unit = 1055 J, 1 pound per square foot = 4.88 kg/m2, 1 gallon (US) = 3.785 L, °C = (°F–32)/1.8, 1 degree = 0.79 rad, 1 cubic foot perminute = 28.317 L/min.a.
Hourly calculations as specified in the ASHRAE Handbook of Fundamentals, or the equivalent, shall be used to determine the energy loads resulting from infiltration.b.
The combined air exchange rate for infiltration and mechanical ventilation shall be determined in accordance with Equation 43 of 2001 ASHRAE
Handbook of Fundamentals, page 26.24 and the “Whole-house Ventilation” provisions of 2001 ASHRAE
Handbook of Fundamentals, page 26.19 for intermittent mechanical ventilation.c.
Thermal storage element shall mean a component that is not part of the floors, walls or ceilings that is part of a passive solar system, and that provides thermal storage such as enclosed water columns, rock beds, or phase-change containers. A thermal storage element shall be in the same room as fenestration that faces within 15 degrees (0.26 rad) of true south, or shall be connected to such a room with pipes or ducts that allow the element to be actively charged.d.
For a proposed design with multiple heating, cooling or water heating systems using different fuel types, the applicable standard reference design system capacities and fuel types shall be weighted in accordance with their respective loads as calculated by accepted engineering practice for each equipment and fuel type present.e.
For a proposed design without a proposed heating system, a heating system having the prevailing federal minimum efficiency shall be assumed for both the standard reference design and proposed design.f.
For a proposed design without a proposed cooling system, an electric air conditioner having the prevailing federal minimum efficiency shall be assumed for both the standard reference design and the proposed design.g.
For a proposed design without a proposed water heater, the following assumptions shall be made for both the proposed design and standard reference design. For a proposed design with a heat pump water heater, the following assumptions shall be made for the standard reference design, except the fuel type shall be electric. Fuel type: same as the predominant heating fuel type Rated storage volume: 40 gallons Draw pattern: medium Efficiency: Uniform Energy Factor complying with 10 CFR § 430.32h.
For residences with conditioned basements, R-2 and R-4 residences, and for townhouses, the following formula shall be used to determine glazing area:where:AF = Total glazing area.As = Standard reference design total glazing area.FA = (Above-grade thermal boundary gross wall area)/(above-grade boundary wall area + 0.5 × below-grade boundary wall area).F = (above-grade thermal boundary wall area)/(above-grade thermal boundary wall area + common wall area) or 0.56, whichever is greater. and where:- Thermal boundary wall is any wall that separates conditioned space from unconditioned space or ambient conditions.- Above-grade thermal boundary wall is any thermal boundary wall component not in contact with soil.- Below-grade boundary wall is any thermal boundary wall in soil contact.- Common wall area is the area of walls shared with an adjoining dwelling unit.i. The factor for the compactness of the hot water distribution system is the ratio of the area of the rectangle that bounds the source of hot water and the fixtures that it serves(the “hot water rectangle”) divided by the floor area of the dwelling.1. Sources of hot water include water heaters, or in multiple-family buildings with central water heating systems, circulation loops or electric heat traced pipes.2. The hot water rectangle shall include the source of hot water and the points of termination of all hot water fixture supply piping.3. The hot water rectangle shall be shown on the floor plans and the area shall be computed to the nearest square foot.4. Where there is more than one water heater and each water heater serves different plumbing fixtures and appliances, it is permissible to establish a separate hot waterrectangle for each hot water distribution system and add the area of these rectangles together to determine the compactness ratio.5. The basement or attic shall be counted as a story when it contains the water heater.6. Compliance shall be demonstrated by providing a drawing on the plans that shows the hot water distribution system rectangle(s), comparing the area of the rectangle(s) to the area of the dwelling and identifying the appropriate compactness ratio and HWDS factor.j. For a proposed design with electric resistance heating, a split system heat pump complying with 10 CFR §430.32 (2021) shall be assumed modeled in the standard reference design.k. For heating systems, cooling systems, or water heating systems not included in this table, the standard reference design shall be the same as proposed design.l. Only sections of ductwork that are installed in accordance with Section R403.3.4, Items 1 and 2 are assumed to be located completely inside conditioned space. All othersections of ductwork are not assumed to be located completely inside conditioned space.m.
Sections of ductwork installed in accordance with Section R403.3.5.1 are assumed to have an effective duct insulation R-value of R-25.
TABLE R405.4.2(2)—DEFAULT DISTRIBUTION SYSTEM EFFICIENCIES FOR PROPOSED DESIGNSa
DISTRIBUTION SYSTEM CONFIGURATION AND CONDITION FORCED AIR SYSTEMS HYDRONIC SYSTEMSb
Distribution system components located in unconditioned space NA 0.95
Distribution system components entirely located in conditioned spacec NA 1
Ductless systemsd 1 NA
NA = Not Applicable.a.
Default values in this table are for untested distribution systems, which must still comply with Section R403.b.
Hydronic systems mean those systems that distribute heating and cooling energy directly to individual spaces using liquids pumped through closed-loop piping and that do not depend on ducted, forced airflow to maintain space temperatures.c.
Entire system in conditioned space means that no component of the distribution system is located outside of the conditioned space.d.
Ductless systems are allowed to have forced airflow across a coil but must not have any ducted airflow external to the space conditioning equipment.
R405.4.3
Input values.When calculations require input values not specified by Sections R402, R403, R404 and R405, those input values shall be taken from an approved source.
R405.5
Calculation software tools.Performance analysis tools meeting the applicable provisions of Sections R405.5.1 through R405.5.4 shall be permitted to be approved. Tools are permitted to be approved based on meeting a specified threshold for a jurisdiction. The code official shall be permitted to approve such tools for a specified application or limited scope.
R405.5.1
Minimum capabilities.Approved software tools shall include the following capabilities:1. Computer generation of the standard reference design using only the input for the proposed design. The calculation procedure shall not allow the user to directly modify the building component characteristics of the standard reference design.2. Calculation of whole-dwelling unit (as a single zone) sizing for the heating and cooling equipment in the standard referencedesign residence in accordance with Section R403.7.3. Hourly calculations of building operation for a full calendar year (8,760 hours).4. Calculations that account for hourly variations of indoor and outdoor temperatures and part-load ratios on the performance of heating, ventilating and air-conditioning equipment based on climate and equipment sizing.4. Printing of a code official inspection checklist listing each of the proposed design component characteristics from Table R405.4.2(1) determined by the analysis to provide compliance, along with their respective performance ratings such as R-value, U-factor, SHGC, HSPF2, AFUE, SEER2 and UEF.
R405.5.2
Testing required by software vendors. Prior to approval, software tools shall be tested by the software vendor in accordance with ANSI/ASHRAE 140 Class II, Tier 1 test procedures. During testing, hidden inputs that are not normally available to the user shall be permitted to avoid introducing source code changes strictly used for testing. Software vendors shall publish, on a publicly available website, the following ANSI/ASHRAE 140 test results, input files and modeler reports for each tested version of a software tool:1. Test results demonstrating the software tool was tested in accordance with ANSI/ASHRAE 140.2. The modeler report in ANSI/ASHRAE 140, Annex A2, Attachment A2.7.
R405.5.3
Algorithms not tested.Algorithms not tested in accordance with Section R405.5.2 shall be permitted in accordance withANSI/RESNET/ICC 301. Numerical settings not tested, such as timestep duration and tolerances, shall be permitted where they represent a higher resolution than the numerical settings used for testing.
R405.5.4
Compliance reports.Approved software tools shall generate compliance reports in accordance with Sections R405.5.4.1 and R405.5.4.2.
R405.5.4.1
Compliance report for permit application.A compliance report generated for submission with the application for building permit shall include the following:1. Building street address or other building site identification.2. The name of the individual performing the analysis and generating the compliance report.3. The name and version of the compliance software tool.4. Documentation of all inputs to the software used to produce the results for the standard reference design and the proposed design.5. A certificate indicating that the proposed design complies with Section R405.2. The certificate shall document the building components’ energy specifications that are included in the calculation including: component-level insulation R-values or U-factors; duct system and building thermal envelope air leakage testing assumptions; and the type and rated efficiencies of proposed heating, cooling, mechanical ventilation and service water-heating equipment to be installed. Where on-site renewable energy systems will be installed, the certificate shall report the type and production size of the proposed system.6. Where a site-specific report is not generated, the proposed design shall be based on the worst-case orientation and configuration of the rated dwelling unit.
R405.5.4.2
Compliance report for certificate of occupancy.A compliance report generated for submission prior to obtaining thecertificate of occupancy shall include the following:1. Building street address, or other building site identification.2. Declaration of the simulated building performance path on the title page of the energy report and the title page of the building plans.3. A statement, bearing the name of the individual performing the analysis and generating the report, indicating that the as-built building complies with Section R405.2.4. The name and version of the compliance software tool.5. A site-specific energy analysis report that is in compliance with the requirements of Section R405.4, where all inputs for the proposed design have been replaced in the simulation with confirmed energy features of the as-built dwelling unit.6. A final confirmed certificate indicating compliance based on inspection, and a statement indicating that the as-built building complies with Section R405.2. The certificate shall report the energy features that were confirmed to be in the building, including component-level insulation R-values or U-factors; results from any required duct system and building thermal envelope air leakage testing; and the type and rated efficiencies of the heating, cooling, mechanical ventilation and service water-heating equipment installed.7. When on-site renewable energy systems have been installed, the certificate shall report the type and production size of theinstalled system.
SECTION R406—ENERGY RATING INDEX COMPLIANCE ALTERNATIVE
R406.1
Scope.This section establishes criteria for compliance using an Energy Rating Index (ERI) analysis. Such analysis shall be limited to dwelling units. Spaces other than dwelling units in Group R-2, R-3 or R-4 buildings shall comply with Sections R402 through R404.
R406.2
ERI compliance.Compliance based on the ERI requires that the rated design and as-built dwelling unit meet all of thefollowing:1. The requirements of the sections indicated within Table R406.2.2. Maximum ERI values indicated in Table R406.5.
TABLE R406.2—REQUIREMENTS FOR ENERGY RATING INDEX
SECTIONa TITLE
General
R401.3
Certificate
Building thermal envelope
R402.1.1
Vapor retarder
R402.1.6
Rooms containing fuel-burning appliances
R402.2.4
Eave baffle
R402.2.5.1
Access hatches and door insulation installation and retention
R402.2.10
Slab-on-grade floors
R402.2.11
Crawl space walls
R402.5.1.1
Installation
R402.5.1.2
Air leakage testing
R402.5.1.3
Maximum air leakage rate
R402.5.2
Fireplaces
R402.5.3
Fenestration air leakage
R402.5.4
Recessed lighting
R402.5.5
Air-sealed electrical and communication outlet boxes
R406.3
Building thermal envelope
Mechanical
R403.1
Controls
R403.2
Hot water boiler temperature reset
R403.3
Duct systems
R403.4
Mechanical system piping insulation
R403.5
Service hot water systems
R403.6
Mechanical ventilation
R403.7, except Section R403.7.1 Equipment sizing and efficiency rating
R403.8
Systems serving multiple dwelling units
R403.9.2
Snow melt and ice system controls
R403.10
Energy consumption of pools and spas
R403.11
Portable spas
R403.12
Residential pools and permanent residential spas
R403.13
Gas fireplaces
Electrical power and lighting systems
R404.1
Lighting equipment
R404.2
Interior lighting controls
a.
Reference to a code section includes all of the relative subsections except as indicated in the table.
R406.3
Building thermal envelope.The proposed total building thermal envelope thermal conductance (TC) shall be less than orequal to the required total building thermal envelope TC using the prescriptive U-factors and F-factors from Table R402.1.2 multiplied by 1.08 in Climate Zones 0, 1 and 2, and by 1.15 in Climates Zones 3 through 8, in accordance with Equation 4-2 and Section R402.1.5.The area-weighted maximum fenestration SHGC permitted in Climate Zones 0 through 3 shall be 0.30.
R406.4
Energy Rating Index.The Energy Rating Index (ERI) shall be determined in accordance with ANSI/RESNET/ICC 301. The mechanical ventilation rates used for the purpose of determining the ERI shall not be construed to establish minimum ventilation requirements for compliance with this code.Energy used to recharge or refuel a vehicle used for transportation on roads that are not on the building site shall not be included in the ERI reference design or the rated design.
R406.5
ERI-based compliance.Compliance based on an ERI analysis requires that the rated design and each confirmed as-built dwelling unit be shown to have an ERI less than or equal to the appropriate value indicated in Table R406.5 where compared to the ERI reference design as follows:1. Where on-site renewables are not installed, the values under ENERGY RATING INDEX NOT INCLUDING OPP apply. 2. Where on-site renewables are installed, the values under ENERGY RATING INDEX WITH OPP apply. Exceptions:1. Where the ERI analysis excludes on-site power production (OPP), the values under ENERGY RATING INDEX NOT INCLUDING OPP shall be permitted to be applied.2. For buildings with 20 or more dwelling units, where approved by the code official, compliance shall be permitted using the Average Dwelling Unit Energy Rating Index, as calculated in accordance with ANSI/RESNET/ICC 301.
TABLE R406.5—MAXIMUM ENERGY RATING INDEX
CLIMATE ZONE ENERGY RATING INDEX NOT INCLUDING OPP
ENERGY RATING INDEX WITH OPP
0 and 1 51 35
2 51 34
3 50 33
4 53 40
5 54 43
6 53 43
7 52 46
8 52 46
R406.6
Verification by approved agency.Verification of compliance with Section R406 as outlined in Sections R406.5 and R406.7 shall be completed by an approved third party. Verification of compliance with Section R406.2 shall be completed by the authority having jurisdiction or an approved third-party inspection agency in accordance with Section R107.4.
R406.7
Documentation.Documentation of the software used to determine the ERI and the parameters for the ERI reference design shall be in accordance with Sections R406.7.1 through R406.7.4.
R406.7.1
Compliance software tools.Software tools used for determining ERI shall be approved software rating tools as defined by ANSI/RESNET/ICC 301. Software vendors shall publish, on a publicly available website, documentation that the software tool has been validated using the Class II, Tier 1 test procedure in ANSI/ASHRAE 140.
R406.7.2
Compliance report.Compliance software tools shall generate a report that documents that the ERI of the rated design and as-built dwelling unit complies with Sections R406.2 through R406.5. Compliance documentation shall be created for the proposed design and shall be submitted with the application for the building permit. Confirmed compliance documents of the as-built dwelling unit shall be created and submitted to the code official for review before a certificate of occupancy is issued. Compliance reports shall include information in accordance with Sections R406.7.2.1 and R406.7.2.2.
R406.7.2.1
Proposed compliance report for permit application. Compliance reports submitted with the application for a buildingpermit shall include the following:1. Building street address, or other building site identification.2. Declare ERI on title page and building plans.3. The name of the individual performing the analysis and generating the compliance report.4. The name and version of the compliance software tool.5. Documentation of all inputs entered into the software used to produce the results for the ERI reference design and the rated design.6. A certificate indicating that the proposed design has an ERI less than or equal to the appropriate score indicated in Table R406.5 when compared to the ERI reference design. The certificate shall document the building component energy specifications that are included in the calculation, including: component level insulation R-values or U-factors; assumed duct system and building thermal envelope air leakage testing results; and the type and rated efficiencies of proposed heating, cooling, mechanical ventilation and service water-heating equipment to be installed. Where on-site renewable energy systems will be installed, the certificate shall report the type and production size of the proposed system.7. When a site-specific report is not generated, the proposed design shall be based on the worst-case orientation and configuration of the rated dwelling unit.
R406.7.2.2
Confirmed compliance report for a certificate of occupancy.A confirmed compliance report submitted for obtaining the certificate of occupancy shall be made site and address specific and include the following:1. Building street address or other building site identification.2. Declaration of ERI on title page and on building plans.3. The name of the individual performing the analysis and generating the report.4. The name and version of the compliance software tool.5. Documentation of all inputs entered into the software used to produce the results for the ERI reference design and the asbuilt dwelling unit.6. A final confirmed certificate indicating that the as-built building complies with Sections R406.2, R406.4 and R406.5. The certificate shall report the energy features that were confirmed to be in the building, including: component-level insulation R-values or U-factors; results from any required duct system and building thermal envelope air leakage testing; and the type and rated efficiencies of the heating, cooling, mechanical ventilation, and service water-heating equipment installed. Where on-site renewable energy systems have been installed on or in the building, the certificate shall report the type and production size of the installed system.
R406.7.3
Renewable energy certificate (REC) documentation. Where renewable energy power production is included in the calculation of an ERI, documentation shall comply with Section R404.4.
R406.7.4
Additional documentation.The code official shall be permitted to require the following documents:1.
Documentation of the building component characteristics of the ERI reference design.2.
A certification signed by the builder providing the building component characteristics of the rated design.3.
Documentation of the actual values used in the software calculations for the rated design.
R406.7.5
Specific approval.Performance analysis tools meeting the applicable subsections of Section R406 shall be approved. Documentation demonstrating the approval of performance analysis tools in accordance with Section R406.7.1 shall be provided.
R406.7.6
Input values.Where calculations require input values not specified by Sections R402, R403, R404 and R405, those input values shall be taken from ANSI/RESNET/ICC 301.
SECTION
R407—TROPICAL CLIMATE REGION COMPLIANCE PATH
R407.1
Scope.This section establishes alternative criteria for residential buildings in the tropical region at elevations less than 2,400feet (731.5 m) above sea level.
R407.2
Tropical climate region.Compliance with this section requires the following:1. Not more than one-half of the occupied space is air conditioned.2. The occupied space is not heated.3. Solar, wind or other renewable energy source supplies not less than 80 percent of the energy for service water heating.4. Glazing in conditioned spaces has a solar heat gain coefficient (SHGC) of less than or equal to 0.40, or has an overhang with aprojection factor equal to or greater than 0.30.5. Permanently installed lighting is in accordance with Section R404.6. The exterior low slope roof surface complies with one of the options in Table R407.2 or the roof or ceiling has insulation with an R-value of R-15 or greater. Where attics are present, attics above the insulation are vented and attics below the insulation are unvented.7. Roof surfaces have a slope of not less than 1/4 unit vertical in 12 units horizontal (2 percent slope). The finished roof does nothave water accumulation areas.8. Operable fenestration provides a ventilation area of not less than 14 percent of the floor area in each room. Alternatively,equivalent ventilation is provided by a ventilation fan.9. Bedrooms with exterior walls facing two different directions have operable fenestration on exterior walls facing twodirections.10. Interior doors to bedrooms are capable of being secured in the open position.11. A ceiling fan or ceiling fan rough-in is provided for bedrooms and the largest space that is not used as a bedroom.
TABLE R407.2—MINIMUM LOW SLOPE ROOF REFLECTANCE AND EMITTANCE OPTIONSa
OPTIONS
3-year-aged solar reflectanceb of 0.55 and 3-year-aged thermal emittancec of 0.75
3-year-aged solar reflectance indexd of 64
a.
The use of area-weighted averages to comply with these requirements shall be permitted. Materials lacking 3-year-aged tested values for either solar reflectance or thermal emittance shall be assigned both a 3-year-aged solar reflectance in accordance with Section R408.2.1.3.1 and a 3-year-aged thermal emittance of 0.90.b.
Aged solar reflectance tested in accordance with ASTM C1549, ASTM E903, ASTM E1918 or CRRC S100.c.
Aged thermal emittance tested in accordance with ASTM C1371, ASTM E408 or CRRC S100.d.
Solar reflectance index (SRI) shall be determined in accordance with ASTM E1980 using a convection coefficient of 2.1 Btu/h × ft2 × °F (12 W/m2 × K). Calculation of aged SRI shall be based on aged-tested values of solar reflectance and thermal emittance.
SECTION R408—ADDITIONAL EFFICIENCY REQUIREMENTS
R408.1
Scope.This section provides additional efficiency measures and credits required to comply with Section R401.2.1.
R408.2
Additional energy efficiency credit requirements.Residential buildings shall earn not less than 10 credits from not less than two measures specified in Table R408.2. Five additional credits shall be earned for dwelling units with more than 5,000 square feet (465 m2) of living space located above grade plane. To earn credit as specified in Table R408.2 for the applicable climate zone, each measure selected for compliance shall comply with the applicable subsections of Section R408. Each dwelling unit or sleeping unit shall comply with the selected measure to earn credit. Interpolation of credits between measures shall not be permitted.
TABLE R408.2—CREDITS FOR ADDITIONAL ENERGY EFFICIENCY
MEASURE NUMBER
MEASURE DESCRIPTION CREDIT VALUE
Climate Zones 0 & 1 Climate Zone 2 Climate Zone 3 Climate Zone 4 Except Marine Climate Zone 4 Marine Climate Zone 5 Climate Zone 6 Climate Zone 7 Climate Zone 8
R408.2.1.1(1) ≥ 2.5% Reduction in total TC 0 0 0 1 1 1 1 1 1
R408.2.1.1(2) ≥ 5% reduction in total TC 0 1 1 2 1 2 2 2 2
R408.2.1.1(3) > 7.5% reduction in total TC 0 1 2 2 2 2 3 3 3
R408.2.1.1(4) > 10% reduction in total TC 1 1 2 3 3 4 4 5 5
R408.2.1.1(5) > 15% reduction in total TC 1 2 2 4 4 5 6 7 8
R408.2.1.1(6) > 20% reduction in total TC 2 4 4 5 6 7 8 9 11
R408.2.1.1(7) > 30% reduction in total TC 3 6 6 8 8 11 12 13 16
R408.2.1.2(1) U-factor and SHGC for vertical fenestration per Table R408.2.1.2 1 1 1 2 1 1 1 1 1
R408.2.1.3(1) Roof solar reflectance index (roof is part of the building thermal envelope and directly above cooled, conditioned space) 1 0 0 0 0 0 0 0 0
R408.2.1.3(2) Roof solar reflectance index (roof is above an unconditioned space that contains a duct system) 1 1 0 0 0 0 0 0 0
R408.2.1.4 Reduced air leakage 1 1 1 2 1 3 NA NA NA
R408.2.2(1)b Ground source heat pump 14 14 14 15 10 15 17 18 21
R408.2.2(2)b High Performance Cooling (Option 1) 5 4 3 2 1 1 1 1 1
R408.2.2(3)b High Performance Cooling (Option 2) 6 4 3 2 1 1 1 1 1
R408.2.2(4)b High Performance Gas furnace (Option 1) 0 1 2 5 3 6 7 7 9
R408.2.2(5)b High Performance Gas furnace (Option 2) 0 1 2 4 3 5 6 7 8
R408.2.2(6)b High Performance Gas furnace (Option 3) 0 1 1 NA NA NA NA NA NA
R408.2.2(7)b High Performance Gas furnace and cooling (Option 1) 5 5 4 NA NA NA NA NA NA
R408.2.2(8)b High Performance Gas furnace and cooling (Option 2) 6 5 5 NA NA NA NA NA NA
R408.2.2(9)b High Performance Gas furnace and heat pump (Option 1) 15 13 11 NAe NA NA NA NA NA
R408.2.2(10)b High Performance Heat pump with electric resistance backup (Option 1) 13 12 11 12 NA NA NA NA NA
R408.2.2(11)b High Performance Gas furnace and cooling (Option 3) NA NA NA 5 4 6 7 7 9
R408.2.2(12)b High Performance Gas furnace and cooling (Option 4) NA NA NA 6 5 7 8 8 10
R408.2.2(13)b High Performance Gas furnace and heat pump (Option 2) NA NA NA 12 8 11 11 12 12
R408.2.2(14)b High Performance Heat pump with electric resistance backup (Option 2) NA NA NA 12 8 12 13 14 16
R408.2.3(1)(a)d Gas-fired storage water heaters (Option 1) 8 7 7 5 6 4 4 3 2
R408.2.3(1)(b)d Gas-fired storage water heaters (Option 2) 9 8 8 6 7 5 4 4 3
R408.2.3(2)(a)d Gas-fired instantaneous water heaters (Option 1) 10 9 9 6 7 5 5 4 3
R408.2.3(2)(b)d Gas-fired instantaneous water heaters (Option 2) 11 10 9 6 7 6 5 4 3
R408.2.3(3)d Electric water heaters (Option 1) 10 9 9 7 6 4 3 3 2
R408.2.3(4)d Electric water heaters (Option 2) 8 8 8 6 5 4 3 3 2
R408.2.3(5)(a)d Electric water heaters (Option 3) 7 8 8 6 7 5 4 3 3
R408.2.3(5)(b)d Electric water heaters (Option 4) 8 9 10 7 8 5 5 4 3
R408.2.3(6)d Electric water heaters (Option 5) 10 9 9 7 6 4 3 3 2
R408.2.3(7)(a)d Solar hot water heating system (Option 1) 13 13 13 9 8 5 4 4 3
R408.2.3(7)(b)d Solar hot water heating system (Option 2) 10 9 9 6 7 6 5 4 3
R408.2.3(8)c Compact hot water distribution 2 2 2 2 2 2 2 2 2
R408.2.4(1)c Ductless or hydronic thermal distribution 3 4 5 7 8 10 10 10 14
R408.2.4(2)c 100% of duct systems in conditioned space 2 3 4 6 7 9 9 9 13
R408.2.4(3)c ≥ 80% of ductwork inside conditioned space 2 3 3 5 6 7 7 7 9
R408.2.4(4)c Reduced total duct system leakage 1 1 1 1 1 1 2 2 2
R408.2.5(1)c ERV or HRV installed 0 0 0 0 1 3 2 2 2
R408.2.5(2)c ≤ 2.0 ACH50 with ERV or HRV installed 0 0 0 4 4 8 5 5 5
R408.2.5(3)c ≤ 2.0 ACH50 with a balanced ventilation system 0 0 0 0 0 0 4 4 4
R408.2.5(4)c ≤ 1.5 ACH50 with ERV or HRV installed 0 0 0 6 5 10 9 9 9
R408.2.5(5)c ≤ 1.0 ACH50 with ERV or HRV installed 0 0 1 7 6 12 12 12 12
R408.2.6a Energy efficient appliances 1 1 1 1 1 1 0 0 0
R408.2.7 On-site renewable energy measures 17 16 17 11 11 9 8 7 4
R408.2.8c Demand responsive thermostat 1 1 1 1 1 1 1 1 1
R408.2.10 Whole-home lighting control 1 1 1 0 0 0 0 0 0
R408.2.11 Higher efficacy lighting 0 0 0 0 0 0 0 0 0
NA = Not Applicable.a. Where the measure is selected, each dwelling unit, sleeping unit and common area where the measure is applicable must have the measure installed.b. Where multiple heating or cooling systems are installed, credits shall be determined using a weighted average of the square footage served by each system.c. Where the measure is selected, each dwelling unit and sleeping unit must comply with the measure.d. Where the measure is selected, each dwelling unit shall be served by a water heater meeting the applicable requirements. Where multiple service water heating systems are installed, credits shall be determined using a weighted average of the square footage served by each system.e. Eleven credits are available for Climate Zone 4 where the following measure is used: gas furnace and heat pump (Option 3): greater than or equal to 95% AFUE fuel gas furnace and 7.8 HSPF2, 15.2 SEER2 and 10.0 EER2 air source heatpump.
R408.2.1
Enhanced building thermal envelope options.The building thermal envelope shall comply with one or more of the following:1. Section R408.2.1.1 or R408.2.1.2. Credit shall be permitted from only one measure.2. Section R408.2.1.3.3. Section R408.2.1.4.
R408.2.1.1
Enhanced building thermal envelope performance. The total building thermal envelope thermal conductance (TC)shall be calculated for the proposed building in accordance with Section R402.1.5 and shall be reduced by not less than the percentage indicated in Table R408.2 in comparison to the reference building.
R408.2.1.2
Improved fenestration.The area weighted average U-factor and SHGC of all vertical fenestration shall be equal to or lessthan the values specified in Table R408.2.1.2.
TABLE R408.2.1.2—IMPROVED FENESTRATION
CLIMATE ZONE
U-FACTOR SHGC
0 0.32 0.23
1 0.32 0.23
2 0.30 0.23
3 0.28 0.23
4 except Marine 4 0.25 0.40
5 and Marine 4 0.25 NR
6 0.25 NR
7 and 8 0.25 NR
NR = No Requirement.
R408.2.1.3
Roof solar reflectance index.Low slope roofs in Climate Zones 0 through 2 shall earn credit for Table R408.2 measure numbers R408.2.1.3(1) and R408.2.1.3(2) where the 3-year-aged solar reflectance index (SRI) is greater than or equal to 75. To earn credit, not less than 95 percent of the roof area shall comply. The combined area of the following portions of roof shall not be greater than 5 percent of the roof area:1.
Portions that include or are covered by the following:1.1.
Photovoltaic systems or components.1.2.
Solar air or water-heating systems or components.1.3.
Vegetative roofs or landscaped roofs.1.4.
Above-roof decks or walkways.1.5.
Skylights.1.6.
HVAC systems and components, and other opaque objects mounted above the roof.2.
Portions shaded during the peak sun angle on the summer solstice by permanent features of the building, permanentfeatures of adjacent buildings or natural objects.3.
Portions that are ballasted with a minimum stone ballast of 17 pounds per square foot (psf) (74 kg/m2) or 23 psf (117 kg/m2) pavers.The 3-year-aged SRI shall be determined in accordance with ASTM E1980 using a convection coefficient of 2.1 Btu/h × ft2 × °F (12 W/m2 × K). Calculation of aged SRI shall be based on 3-year-aged solar reflectance values tested in accordance with ASTM C1549, ASTM E903, ASTM E1918 or CRRC S100 and 3-year-aged thermal emittance values tested in accordance with ASTM C1371, ASTM E408 or CRRC S100.
R408.2.1.3.1
Aged solar reflectance.Where a tested 3-year-aged solar reflectance value is not available, an assigned value shall bedetermined in accordance with Equation 4-3.Equation 4-3where:Raged = The aged solar reflectance.Rinitial = The initial solar reflectance determined in accordance with ASTM C1549, ASTM E903, ASTM E1918 or CRRC S100.
R408.2.1.4
Reduced air leakage. The building shall have a measured air leakage rate not less than 2.0 ACH50 and not greater than 2.5 ACH50 or the dwelling units in the building shall have an average measured air leakage rate not greater than 0.24 cubic feet per minute per square foot [1.2 L/(s × m2)].
R408.2.2
More efficient HVAC equipment performance options. Heating and cooling equipment shall meet one of the following measures as applicable for the climate zone where heating and cooling efficiencies are represented by Annual Fuel Utilization Efficiency (AFUE), Coefficient of Performance (COP), Energy Efficiency Ratio (EER and EER2), Heating Season Performance Factor (HSPF2) and Seasonal Energy Efficiency Ratio (SEER2). Where multiple heating or cooling systems are installed serving different zones, credits shall be earned based on the weighted average of square footage of the zone served by the system.HVAC options applicable to all climate zones:1.
Ground source heat pump: Greater than or equal to 16.1 EER and 3.1 COP ground source heat pump.2.
Cooling (Option 1): Greater than or equal to 15.2 SEER2 and 12.0 EER2 air conditioner.3.
Cooling (Option 2): Greater than or equal to 16.0 SEER2 and 12.0 EER2 air conditioner.4.
Gas furnace (Option 1): Greater than or equal to 97 percent AFUE fuel gas furnace.5.
Gas furnace (Option 2): Greater than or equal to 95 percent AFUE fuel gas furnace.HVAC options applicable to Climate Zones 0, 1, 2 and 3:6.
Gas furnace (Option 3): Greater than or equal to 90 percent AFUE fuel gas furnace.7.
Gas furnace and cooling (Option 1): Greater than or equal to 90 percent AFUE fuel gas furnace and 15.2 SEER2 and 10.0 EER2air conditioner.8.
Gas furnace and cooling (Option 2): Greater than or equal to 95 percent AFUE fuel gas furnace and 16.0 SEER2 and 10.0 EER2 air conditioner.9.
Gas furnace and heat pump (Option 1): Greater than or equal to 90 percent AFUE fuel gas furnace and 7.8 HSPF2, 15.2 SEER2 and 10.0 EER2 air source heat pump.10.
Heat pump (Option 1): Greater than or equal to 7.8 HSPF2, 15.2 SEER2, and 11.7 EER2 air source heat pump.HVAC options applicable to Climate Zones 4, 5, 6, 7 and 8:11.
Gas furnace and cooling (Option 3): Greater than or equal to 95 percent AFUE fuel gas furnace and 15.2 SEER2 and 12.0 EER2 air conditioner.12.
Gas furnace and cooling (Option 4): Greater than or equal to 97 percent AFUE fuel gas furnace and 16.0 SEER2 and 12.0 EER2 air conditioner.13.
Gas furnace and heat pump (Option 2): Greater than or equal to 95 percent AFUE fuel gas furnace and 8.1 HSPF2 and 15.2 SEER2 air source heat pump capable of meeting a capacity ratio ≥ 70 percent of heating capacity at 5°F (-15°C) versus rated heating capacity at 47°F (8.3°C).14.
Heat pump (Option 2): Greater than or equal to 8.1 HSPF2 and 15.2 SEER2 air source heat pump capable of meeting a capacity ratio ≥ 70 percent of heating capacity at 5°F (-15°C) versus rated heating capacity at 47°F (8.3°C).
R408.2.2.1
More efficient HVAC equipment for Climate Zone 4. For Climate Zone 4, the following HVAC options shall also apply:1. Gas furnace and heat pump (Option 3): Greater than or equal to 95 percent AFUE fuel gas furnace and 7.8 HSPF2, 15.2 SEER2and 10.0 EER2 air source heat pump.2. Heat pump (Option 1): Greater than or equal to 7.8 HSPF2, 15.2 SEER2 and 11.7 EER2 air source heat pump.
R408.2.3
Reduced energy use in service water-heating options. For measure numbers R408.2.3(1) through R408.2.3(7), the installed hot water system shall meet one of the Uniform Energy Factors (UEF) or Solar Uniform Energy Factors (SUEF) in Table R408.2.3. For measure number R408.2.3(8), the hot water distribution system shall comply with Section R408.2.3.1.
TABLE R408.2.3—SERVICE WATER HEATING EFFICIENCIES
MEASURE NUMBER
WATER HEATER
SIZE AND DRAW PATTERN
TYPE
EFFICIENCY
R408.2.3(1)(a)
Gas-fired storage water heaters
(Option 1) All storage volumes, all draw patterns — UEF ≥ 0.81
R408.2.3(1)(b)
Gas-fired storage water heaters
(Option 2) ≤ 55 gallons, high — UEF ≥ 0.86
> 55 gallons, medium or high — UEF ≥ 0.86
Rated input capacity > 75,000 Btu/h — UEF ≥ 0.86 or E t ≥ 94%
R408.2.3(2)(a)
Gas-fired instantaneous water
heaters (Option 1) All storage volumes, medium or high — UEF ≥ 0.92
R408.2.3(2)(b)
Gas-fired instantaneous water
heaters (Option 2) All storage volumes, medium or high — UEF ≥ 0.95
R408.2.3(3)
Electric water heaters (Option 1) All storage volumes, low, medium, or high Integrated HPWH UEF ≥ 3.30
R408.2.3(4)
Electric water heaters (Option 2) All storage volumes, low, medium, or high Integrated HPWH, 120 volt/15 amp circuit UEF ≥ 2.20
R408.2.3(5)(a)
Electric water heaters (Option 3) All storage volumes, low, medium, or high Split-system HPWH UEF ≥ 2.20
R408.2.3(5)(b)
Electric water heaters (Option 4) All storage volumes, low, medium, or high Split-system HPWH UEF ≥ 3.75
R408.2.3(6)
Electric water heaters (Option 5) Rated input capacity > 12 kW — COP ≥ 3.00
R408.2.3(7)(a)
Solar water heaters (Option 1) All storage volumes, all draw patterns Electric backup SUEF ≥ 3.00
R408.2.3(7)(b)
Solar water heaters (Option 2) All storage volumes, all draw patterns Gas backup SUEF ≥ 1.80
For SI: 1 British thermal unit per hour = 0.2931 W.UEF = Uniform Energy Factor, Et = Thermal Efficiency, COP = Coefficient of Performance.
R408.2.3.1
Compact hot water distribution system option.The pipe shall store not more than 16 ounces (0.47 L) of water between the nearest source of heated water and the termination of the fixture supply pipe when calculated using Section R408.2.3.1.1. Where the source of heated water is a circulation loop, the loop shall be primed with a demand recirculation water system that complies with Section R403.5.1.1.1. There shall be a dedicated return line for the loop that begins after the branch to the last fixture on the supply portion of the loop and runs back to the water heater.
TABLE R408.2.3.1—INTERNAL VOLUME OF VARIOUS WATER DISTRIBUTION TUBING
OUNCES OF WATER PER FOOT OF TUBE
Nominal Size (inches) Copper Type M Copper Type L Copper Type K CPVC CTS SDR 11 CPVC SCH 40 CPVC SCH 80 PE-RT SDR 9 Composite ASTM F1281 PEX CTS SDR 9
3/8 1.06 0.97 0.84 N/A 1.17 — 0.64 0.63 0.64
1/2 1.69 1.55 1.45 1.25 1.89 1.46 1.18 1.31 1.18
3/4 3.43 3.22 2.90 2.67 3.38 2.74 2.35 3.39 2.35
1 5.81 5.49 5.17 4.43 5.53 4.57 3.91 5.56 3.91
11/4 8.70 8.36 8.09 6.61 9.66 8.24 5.81 8.49 5.81
11/2 12.18 11.83 11.45 9.22 13.20 11.38 8.09 13.88 8.09
2 21.08 20.58 20.04 15.79 21.88 19.11 13.86 21.48 13.86
For SI: 1 foot = 304.8 mm, 1 inch = 25.4 mm, 1 liquid ounce = 0.030 L, 1 ounce per square foot = 305.15 g/m2.N/A = Not Available.
R408.2.3.1.1
Water volume determination.The water volume in the piping between a source of heated water and the termination of a fixture supply shall be calculated in accordance with this section. Water heaters, circulating water systems and heat trace temperature maintenance systems shall be considered to be sources of heated water. The volume shall be the sum of the internal volumes of pipe, fittings, valves, meters and manifolds between the nearest source of heated water and the termination of the fixture supply pipe. The volume in the piping shall be determined from Table R408.2.3.1. The volume contained within fixture shutoff valves, within flexible water supply connectors to a fixture fitting and within a fixture fitting shall not be included in the water volume determination. Where heated water is supplied by a recirculating system or heat-traced piping, the volume shall include the portion of the fitting on the branch pipe that supplies water to the fixture.
R408.2.4
More efficient thermal distribution system options.The thermal distribution system shall comply with one of thefollowing:1. The ductless thermal distribution system or hydronic thermal distribution system is located completely on the conditionedside of the building thermal envelope.2. The space conditioning equipment is located inside conditioned space. In addition, 100 percent of the ductwork is locatedcompletely inside conditioned space as defined by Section R403.3.4, Items 1 and 2.3. The space conditioning equipment is located inside conditioned space and not less than 80 percent of ductwork is located completely inside conditioned space as defined by Section R403.3.4, Items 1 and 2. In addition, not more than 20 percent of ductwork is contained within building assemblies separating unconditioned from conditioned space as defined by Section R403.3.4, Item 3.4. Where ductwork is located outside conditioned space, the total leakage of the duct system measured in accordance withSection R403.3.7 is one of the following:4.1. Where the space conditioning equipment is installed at the time of testing, total leakage is not greater than 2.0cubic feet per minute (0.94 L/s) per 100 square feet (9.29 m2) of conditioned floor area.4.2. Where the space conditioning equipment is not installed at the time of testing, total leakage is not greater than 1.75cubic feet per minute (0.83 L/s) per 100 square feet (9.29 m2) of conditioned floor area.
R408.2.5
Improved air sealing and efficient ventilation system options. The measured air leakage rate and ventilation system shall meet one of the following:1. Either an Energy Recovery Ventilator (ERV) or a Heat Recovery Ventilator (HRV) installed.2. Less than or equal to 2.0 ACH50, with either an ERV or HRV installed.3. Less than or equal to 2.0 ACH50, with a balanced ventilation system.4. Less than or equal to 1.5 ACH50, with either an ERV or HRV installed.5. Less than or equal to 1.0 ACH50, with either an ERV or HRV installed.In addition, for measures requiring either an ERV or HRV, HRV and ERV Sensible Recovery Efficiency (SRE) shall be not less than 75 percent at 32°F (0°C) at the lowest listed net airflow. ERV Latent Recovery/Moisture Transfer (LRMT) shall be not less than 50 percent at the lowest listed net airflow. In Climate Zone 8, recirculation shall not be used as a defrost strategy.
R408.2.6
Energy efficient appliances.Each appliance of a type listed in Table R408.2.6 installed in a residential building shall comply with the efficiency requirements specified in that table. Each appliance specified in Table R408.2.6 shall be installed. A clothes washer shall be installed at each location plumbed for a clothes washer.Exception: In dwelling units of Group R-2 occupancies where a dishwasher is not installed in each unit, not fewer than two appliance types complying with Table R408.2.6 shall be installed.
TABLE R408.2.6—MINIMUM EFFICIENCY REQUIREMENTS: APPLIANCES
APPLIANCE TYPES
EFFICIENCY IMPROVEMENT
TEST PROCEDURE
Refrigerator
Maximum Annual Energy Consumption (AEC), not greater than 620 kWh/yr
10 CFR 430, Subpart B, Appendix A
Dishwasher
Maximum Annual Energy Consumption (AEC), not greater than 240 kWh/yr
10 CFR 430, Subpart B, Appendix C1
Clothes washer and clothes dryer
Clothes washer located within dwelling units: Maximum Annual Energy Consumption (AEC), not greater than 130 kWh/yr, and Integrated Modified Energy Factor (IMEF) > 1.84 cu ft/kWh/cycle Clothes washer not located within dwelling units and where dwelling units are not provided with rough-in plumbing for washers: Modified Energy Factor (MEF) > 2.0 cu ft/kWh/cycle
10 CFR 430, Subpart B, Appendices D1, D2 and J2
For SI: 1 cubic foot per kilowatt hour per cycle = 0.028 m3/kWh/cycle.-
R408.2.7
Renewable energy.Renewable energy resources shall be permanently installed and have the rated capacity to produce not less than 1.0 watt of on-site renewable energy per square foot of conditioned floor area. To qualify for this option, renewable energy certificate (REC) documentation shall meet the requirements of Section R404.4.
R408.2.8
Demand response.The thermostat controlling the primary heating or cooling system of each dwelling unit shall beprovided with a demand responsive control capable of communicating with the Virtual End Node (VEN) using a wired or wireless bidirectional communication pathway that provides the occupant the ability to voluntarily participate in utility demand responseprograms, where available. The thermostat shall be capable of executing the following actions in response to a demand responsesignal:1. Automatically increasing the zone operating cooling set point by the following values: 1°F (0.5°C), 2°F (1°C), 3°F (1.5°C) and4°F (2°C).2. Automatically decreasing the zone operating heating set point by the following values: 1°F (0.5°C), 2°F (1°C), 3°F (1.5°C) and4°F (2°C).Thermostats controlling single-stage HVAC systems shall comply with Section R408.2.8.1. Thermostats controlling variable capacity systems shall comply with Section R408.2.8.2. Thermostats controlling multistage HVAC systems shall comply with either Section R408.2.8.1 or R408.2.8.2. Where a demand response signal is not available, the thermostat shall be capable of performing all other functions.
R408.2.8.1 Single-stage HVAC system controls. Thermostats controlling single-stage HVAC systems shall be provided with a demand responsive control that complies with one of the following:1. Certified OpenADR 2.0a VEN, as specified under Clause 11, Conformance.2. Certified OpenADR 2.0b VEN, as specified under Clause 11, Conformance.3. Certified by the manufacturer as being capable of responding to a demand response signal from a certified OpenADR 2.0b VEN by automatically implementing the control functions requested by the VEN for the equipment it controls.4.IEC 62746-10-1.5. The communication protocol required by a controlling entity, such as a utility or service provider, to participate in an automated demand response program.6. The physical configuration and communication protocol of CTA 2045-A or CTA-2045-B.
R408.2.8.2
Variable-capacity and two-stage HVAC system controls. Thermostats controlling variable-capacity and two-stage HVAC systems shall be provided with a demand responsive control that complies with the communication and performance requirements of AHRI 1380.
R408.2.9
Opaque walls.For buildings in Climate Zones 4 and 5, the maximum U-factor of 0.060 shall be permitted to be used for wood-framed walls for compliance with Table R402.1.2 where complying with one or more of the following:1. Primary space heating is provided by a heat pump that meets one of the efficiencies in Section R408.2.2.2. All installed water heaters are heat pumps that meet one of the efficiencies in Section R408.2.3.3. In addition to the number of credits required by Section R408.2, three additional credits are achieved.4. Renewable energy resources are installed to meet the requirements of Section R408.2.7.
R408.2.10
Whole-home lighting control.The dwelling unit shall have a manual control by the main entrance that turns off all the permanently installed interior lighting or a lighting control system that has the capability to turn off all permanently installed interior lighting from remote locations.Exceptions:1.
Up to 5 percent of the total lighting power may remain uncontrolled.2.
Spaces where lighting is controlled by a count-down timer or occupant sensor control.
R408.2.11
Higher efficacy lighting. All spaces shall be provided with hardwired lighting with a lamp efficacy of 90 lumens per watt(lm/W) or a luminaire efficacy of 55 lm/W.Exceptions:1.
Closets.2.
Other storage spaces.
AI Navigator
Ask AI Navigator
Got a code question? Just ask. I’m here to help you figure it out — no jargon, no hassle. Ask
anything, and I’ll do my best to get you what you need.
Get Started with AI Navigator
•
​Ask code question
0/500
ICC AI Navigator Disclaimer
Subscribe to the Building Safety Journal
Subscribe
ICC Family of Solutions
Connect With Us
Privacy Policy
|
Terms of Use
|
Contact Us
|
Accessibility Policy
COPYRIGHT © 2025 INTERNATIONAL CODE COUNCIL, INC. ALL RIGHTS RESERVED.
For content printing within Digital Codes Premium, please utilize the section level printing controls available within the Premium toolbar for each section.